![](images/e978ad52da91c74d76c47ce4e39da2a7b184c2f31dc79a21ab67266993e43e2d.jpg)

# 山东六

# SHANDONG UNIVERSITY

# 博士学位论文

# Dissertation for Doctoral Degree

# 论文题目：电力负荷自适应短期预测理论与方法研究

# Research on Theory and Method of Adaptive Modeling for Short Term Load Forecasting

作者姓名 于一潇

培养单位 电气工程学院

专业名称 电气工程

指导教师 杨明教授

合作导师

2024年5月27日

# Research on Theory and Method of Adaptive Modeling for Short Term Load Forecasting

A dissertation submitted to Shandong University for the degree of Doctor of Philosophy

By

Yu Yixiao

Supervisor:

Prof. Yang Ming

Shandong University

Jinan, P.R. China

May 27, 2024

# 目录

# 1绪论 1

1.1 课题研究背景及意义  
1.2 课题研究现状回顾及评述

1.2.1 电力负荷预测概述  
1.2.2 确定性预测研究现状 4  
1.2.3 概率预测研究现状 6

1.3 目前研究存在的主要问题 ..... 8  
1.4本文主要研究内容及创新点 9

# 2基于自适应模态分解的深度学习电力负荷短期预测方法 13

2.1 引言 13  
2.2 考虑广域气象差异性的特征构建方法 ..... 14  
2.3 基于自适应模态分解的负荷序列分解方法 ..... 14

2.3.1 改进白适应噪声完备集合经验模态分解 15  
2.3.2 样本熵 18

# 2.4 CNN-LSTM深度学习预测模型 19

2.4.1卷积神经网络 19  
2.4.2 长短期记忆神经网络 22  
2.4.3 CNN-LSTM深度特征挖掘的时序模型 24

# 2.5 算例分析 26

2.5.1 数据选择及模型测试环境 26  
2.5.2 评价指标 ..... 26   
2.5.3 有效性验证 ..... 27

# 2.6 本章小结 37

# 3 基于深度迁移学习的节假日负荷预测方法 39

# 3.1 引言 39

# 3.2基于时间序列生成对抗网络的节假日负荷数据增强方法.....39

3.2.1生成对抗网络 40  
3.2.2 时间序列生成对抗网络 41  
3.2.3 基于主成分分析的生成数据质量评价方法 44

# 3.3 基于改进Transformer深度迁移学习的节假日负荷预测方法..45

3.3.1 基于改进Transformer深度迁移学习预测框架...45  
3.3.2 迁移学习的基本方法 46  
3.3.3 域对抗迁移学习网络 ..... 48  
3.3.4 基于改进Transformer模型的域对抗学习网络 ..... 50

3.3.5 基于改进Transformer-Aadpter的迁移学习模型 52

3.4 算例分析 55

3.4.1 数据增强的有效性验证 55  
3.4.2 预测的有效性验证 56

3.5 木章小结 62

4基于深度强化学习的自适应动态组合负荷概率预测方法.63

4.1 引言 63  
4.2 多类型概率分布组合概率预测方法 63

4.2.1 贝叶斯平均原理 64  
4.2.2 分位数回归 65  
4.2.3 稀疏贝叶斯学习 66   
4.2.4 随机森林回归 68   
4.2.5 概率预测结果的评价方法 68

4.3 基于DDPG的自适应动态组合负荷概率预测方法 70

4.3.1 强化学习方法 ..... 70  
4.3.2 深度强化学习 ..... 72  
4.3.3 深度确定性策略梯度算法 ..... 72  
4.3.4 基于深度确定性策略梯度算法的短期负荷预测模型 ..... 75

4.4 算例分析 77

4.4.1 数据选择及模型测试环境 77  
4.4.2 子模型概率预测结果有效性验证 ..... 77  
4.4.3 自适应动态预测结果有效性验证 ..... 81

4.5 本章小结 ..... 87

5 基于 BS 架构的负荷智能预测系统设计与研发 ..... 89

5.1 引言 89  
5.2系统的业务需求分析 89

5.2.1 系统的功能性分析 ..... 89  
5.2.2 系统的业务流程分析 90  
5.2.3 系统性能需求分析 92

5.3. 系统设计 93

5.3.1 开发技术工具的选择 93  
5.3.2 系统总体架构设计 94  
5.3.3 系统主要功能模块设计 95

5.4 系统功能实现与测试 99

5.4.1 系统主要功能实现 99  
5.4.2 系统测试 ..... 102

5.5 本章小结 ..... 105

6总结与展望 107

参考文献. 109

# 摘要

为落实“3060”减排目标，贯彻能源安全新战略，我国正在努力构建清洁低碳、安全高效的能源体系，能源生产和利用方式发生重大变革。低电压等级并网分布式光伏与用户负荷深度耦合、制冷制热等温敏负荷快速增长，致使电力负荷结构发生显著变化，波动性增强、规律性变差，预测难度明显提升。与此同时，随着电网调控压力的日趋增加以及电力现货市场建设的快速推进，电网调度机构对负荷预测工作空前重视，对预测的准确性提出了很高的要求，因此构建适应复杂环境变化的新型负荷预测方法，提升负荷预测有效性迫在眉睫。

当前，电力负荷预测面临着三大挑战：（1）电力负荷与气象环境的联系愈发紧密，时变性与波动性显著增强，复杂多变的外部气象环境因素使负荷规律挖掘的难度增加；（2）电力负荷的时间周期性与气象相依性深度耦合，呈现出复杂波动特性，尤其对于各类节假日的电力负荷变化，存在多种因素导致的不确定性，准确预测十分困难；（3）电力负荷波动存在长时间尺度的渐变性，传统预测方法缺乏模型的在线跟踪优化机制，难以应对负荷波动规律随时间的渐进变化，导致预测误差逐步变大，预测不确定性增加。可见，随着电力负荷结构的改变、预测难度的增加、预测要求的提高，改进负荷预测的预测方法、提升负荷预测精度、度量负荷预测的不确定性成为电力系统发展的必然要求。如何构建适应复杂外部条件变化的负荷预测模型，提升模型的自适应优化能力是解决此问题的关键。

对此，本文以地区电网负荷为研究对象，对复杂条件下电力负荷自适应短期预测技术展开研究。其目的是在新型电力系统发展的背景下，针对影响因素复杂、模式多变、渐进发展的电力负荷，利用强化学习、深度学习等人工智能算法，构建自适应参数优化的动态预测模型，突破当前静态预测模型参数固化的弊端，在提高负荷预测自动化水平的同时，提升负荷预测精度，度量负荷预测不确定性。本文首先建立了自适应模态分解的深度学习电力负荷短期预测方法，深度剖析了负荷的周期性规律与气象相依的随机性规律。其次，为实现节假日小样本条件下电力负荷的精准预测，提出了一种基于深度迁移学习的节假日负荷短期预测方法。而后，结合前两项研究内容，构建了一种电力负荷的自适应动态概率预测方法，通过多类型条件概率组合的方式，避免了采用单一预测模型在概率分布描述上的局限性，同时构建动态组合权重模型自适应追踪环境变化，提升模型的免维护性，提高模型概率预测精度，有效度量了负荷预测

的不确定性。最后，依据理论研究内容，建立了基于BS架构的负荷智能预测系统，并在省级电网投入应用。

本文主要工作及创新性成果如下：

（1）提出了自适应模态分解的深度学习电力负荷短期预测方法。首先，基于网格化数值天气预报信息提出了考虑广域气象差异的负荷特征构建方法，对影响负荷波动的关键气象要素进行深度挖掘。其次，利用改进的自适应噪声完备集经验分解方法对电力负荷时间序列进行分解，并采用样本熵对分量进行聚合重构，有效减少了高频强非平稳分量对预测结果的影响，降低了建模和求解的复杂度。最后，基于卷积神经网络和长短期记忆网络构建了一种深度特征挖掘的CNN-LSTM时序网络模型，对高维特征进行深度时序规律挖掘，提升了负荷预测精度。  
（2）提出了基于深度迁移学习的节假日电力负荷短期预测方法。首先，提出一种基于时间序列对抗生成网络的节假日样本扩充方法，解决有限节假日样本引起的预测模型欠拟合问题。其次，构建基于改进Transformer的域对抗迁移学习网络，最大限度地挖掘常规负荷与节假日负荷的相似特征，优化可共享的模型参数。而后，将域对抗学习网络的改进Transformer模型作为预训练模型，采用Adapter迁移学习方法对预训练模型参数进行微调，提升节假日负荷预测的针对性，达到进一步提升预测精度的目的。  
（3）提出了基于深度强化学习的负荷自适应动态概率预测方法。首先，基于贝叶斯平均原理，提出多类型概率分布的组合概率预测架构，融合不同分布、不同原理的概率预测模型优势，克服单一预测模型在概率分布描述上缺乏普适性的问题。其次，构建基于深度确定性策略梯度的深度强化学习框架，建立环境-概率预测效果的反馈机制，实现环境与组合权重之间的动态映射，使模型在线感知外界环境的变化而主动更新组合权重，增强模型的适应性、预测结果稳定性和预测精度。

关键词：负荷预测；节假日预测；概率预测；迁移学习；自适应预测

# ABSTRACT

In order to implement the "3060" emission reduction target and the energy security strategy, China is striving to establish a clean, low-carbon, safe, and efficient energy system. There has been a significant transformation in the production and utilization of energy. The structure of electricity load has undergone significant changes because of increasing weather-sensitive loads and user-side photovoltaic, result in enhancing the volatility and the uncertainty, so that it is difficult to acquire the accurate forecasting results. With the increasing pressure of power grid dispatching and the rapidly developing construction of the electricity market, accurate load forecasting is more and more important. Therefore, it is imperative to develop a load model that can adapt to the changes in complex environments to improve the forecasting accuracy.

Currently, the three major challenges for electricity load forecasting are as follows: (1) The complex and changeable meteorological factors make it more difficult to excavate the load law since that the temporality and variability result by the tight coupling of load and weather. (2) The load presents complex fluctuating characteristics due to its temporal periodicity and meteorological correlation. There are uncertainties caused by many factors, especially for the holiday load, which enhances the difficulty for load forecasting. (3) The load fluctuation rule is changing over time, and the traditional load forecasting method lacks an optimization mechanism to reflect the change, so that the forecasting errors and uncertainty can be increasing. Therefore, it is necessary to improve the forecasting method, enhance forecasting accuracy, and quantify forecasting uncertainty under the circumstances. The key to addressing these challenges is the development of load forecasting models that can adapt to complex changing environment and improve the models' adaptive optimization capabilities.

This paper takes the regional electric load as the research object, and researches on the adaptive modeling for short term load forecasting under complex conditions. The paper takes the artificial intelligence algorithms such as reinforcement learning with deep neural networks to develop a dynamic forecasting model with variable parameters, which can overcome the limitations of static models. The proposed approach can enhances automation for load forecasting, improves forecasting

accuracy, and quantifies the forecasting uncertainty. This paper first establishes an adaptive modal decomposition short term load forecasting method based on deep learning networks, which deeply analyzes the periodicity and randomness of the load. Secondly, the paper introduces a holiday load forecasting method based on deep transfer learning network, which can acquire desirable forecasting results under the limitation for the lack of holiday load data. Based on above study, the paper builds an adaptive and dynamic modeling for short term load probabilistic forecasting. The approach takes combination to avoid the limitation that using a single forecasting model can't describe the probability distribution completely, and build a model can sense the environment and the flexibility to adapt combined parameters. By the way, the approach improves the accuracy and stability of probabilistic forecasting, and effectively measures the uncertainty of forecasting. Finally, based on the theoretical research, a load forecasting system utilizing a Browser/Server architecture is developed and deployed in provincial power grids.

The main contributions and innovations of this paper are as follows.

(1) An adaptive modal decomposition short term load forecasting method based on deep learning networks is proposed. Firstly, the method proposes the load feature extraction considering regional meteorological variations, based on the grid numerical weather prediction, which can effectively reflect the correlation characteristics of load and weather. Secondly, the method decomposes the original load sequence taking improved complete ensemble empirical mode decomposition with adaptive noise, and aggregates the load components using sample entropy, which can reduce the negative influence by the high-frequency and non-stationary, and simplify the modeling and the solution process. Finally, a CNN-LSTM deep learning network is constructed to mining the high dimensional timing features and improve the forecasting accuracy.

(2) A holiday load forecasting method based on deep transfer learning is proposed. Firstly, the paper proposes TimeGAN to expand the holiday load set, which can solve the problem that underfits prediction model due to the lack of samples. Secondly, a domain-adversarial training of neural networks based on improved transformer model is proposed, which can maximize the extraction of common features between regular and holiday load. Finally, an adapter tuning method is used for fine-tuning the pre-trained model to improve the forecasting accuracy of holiday load forecasting.

(3) An adaptive and dynamic load probabilistic forecasting method based on deep reinforcement learning is proposed. Firstly, the paper proposed a probabilistic combination method based on Bayesian averaging principle, which can combine all the advantages from probabilistic models with different characteristics to avoid the limitation that using a single forecasting model that can't describe the probability distribution completely. Secondly, the paper proposes a dynamic combined framework based on DDPG, which builds the feedback mechanism between state and probability errors to achieve the dynamic mapping between the environment and combined parameters. The framework can make the forecasting model sense the changing environment and adapt combined parameters real-time, so that the environment adaptiveness, forecasting accuracy, forecasting stability of the forecasting model can be enhanced obviously.

Keywords: Load forecasting; holiday load forecasting; Probabilistic forecasting; Deep learning; Adaptive forecasting.

# 1 绪论

# 1.1 课题研究背景及意义

为落实“3060”减排目标，贯彻能源安全新战略，我国正在努力构建清洁低碳、安全高效的能源体系，能源生产和利用方式发生重大变革。截至2023年底月，我国风电、光伏等新能源新增装机容量超过10亿千瓦，占总装机的 $35\%$ ，风、光等新能源的大规模接入导致电力系统运行不确定性风险增加，电力系统实时供需平衡面临严峻挑战。随着低压分布式光伏接入、工业水平的发展、人们用电特征的改变，电力负荷波动性和随机性也显著增强，预测偏差逐渐增加，严重影响电网调度决策的有效性；与此同时，新型电力系统与电力现货市场建设的快速推进，对负荷预测的准确性提出了更高的要求，电力调度机构近年来对电力负荷预测工作愈加重视。因此，改进负荷预测方法，提升负荷预测精度，并对负荷预测的不确定性进行预先估计具有十分重要的现实意义。

首先，电网负荷的时变性与波动性明显增强，复杂多变的影响因素使负荷规律挖掘的难度增加。主要体现在：制冷、制热设备增加，人类活动与气象紧密关联，致使电网负荷波动与气象变化的联系越发紧密；分布式光伏广泛接入电网，由于管理与技术原因，电网调度机构难以确切掌握分布式光伏发电的功率信息，大量分布式光伏纳入电网负荷一并预测，成为影响负荷预测效果的新的显著性因素；电网不同区域气象条件存在明显差异，导致负荷波动规律挖掘更加复杂。

其次，电网负荷周期性变化呈现出复杂性，受人类活动的影响，负荷在节假日和非节假日呈现出明显的不同变化模式，传统的深度学习方法依赖于大量的历史样本进行训练，方可挖掘出数据背后复杂多变的规律。然而，节假日负荷与非节假日负荷的样本分布难以满足数据一致性要求，非节假日的负荷数据无法直接并入节假日进行统一的训练学习，使得有限样本数据条件下节假日期间的负荷波动规律难以把握，其负荷预测的精度普遍较低。

最后，电网负荷波动呈现长时间尺度的渐变性，传统预测方法缺乏模型的在线跟踪优化机制，难以应对负荷波动规律随时间的渐进变化。主要体现在：电网用电负荷随社会发展而逐步增长，结构有所调整，用电规律随时间呈现渐进变化；分布式光伏装机容量快速增长，新增光伏发电设备的加入与已有光伏

发电设备健康状态的改变均使分布式发电规律随时间呈现渐进变化。传统负荷预测方法的预设模型无法在线自动更新与优化，难以动态把握电网负荷的渐进变化规律，导致预测精度随模型投运时长增加而逐渐劣化。

由此，本文以地区统调电力负荷为研究对象，以提升模型对复杂场景的适应能力为着眼点，深入开展电力负荷短期预测的技术研究。首先本文依据负荷的复杂波动的规律，提出自适应模态分解的深度学习短期负荷预测方法；然后为解决有限样本下模型学习资料不足的问题，提出了深度迁移学习的节假日负荷预测方法；在此基础上，分析负荷预测的不确定性，提出了自适应动态组合的负荷概率预测方法，构建了外部预测环境中模型预测效果的在线反馈机制，实现模型关键参数随复杂环境变化而自动优化调整，提高模型的环境适应能力，增强预测效果的稳健性，准确度量误差的分布范围；最后，基于所提方法，设计开发了基于BS架构的负荷智能预测系统，在省级电网投入应用。本研究为提高新型电力系统负荷预测精度，减少电网运行不确定性，准确预估负荷预测误差分布，量化电网运行不确定性提供了有效途径，对于提高新型电力系统运行的安全性与经济性均具有重要意义。

# 1.2 课题研究现状回顾及评述

电力负荷预测旨在通过提升精度和预估误差分布来减少和量化电力系统运行面临的不确定性，从而为电力系统调度决策提供更为有效的基础边界条件，保障电力系统经济与安全运行。因此，本节首先概述了电力负荷预测的基础知识，然后分别从电力负荷短期确定性预测方法和概率预测方法进行深入探讨，最后将本文工作定位在复杂条件下电力负荷自适应短期预测技术研究。

# 1.2.1 电力负荷预测概述

随着我国经济的快速增长和城市化进程的加速推进，电力需求不断增加，对电力供应的稳定性和可持续性提出了更高的要求[1]-[3]。据国家发展改革委发布消息称，我国2023年上半年，随着经济复苏、夏季高温天气影响范围广，我国用电需求快速增长，全国日发电量和用电负荷持续攀升，2023年全国日调度发电量最高超300亿千瓦时，电力系统供需平衡面临巨大压力，电力负荷预测受到电网调度部门高度重视[4]。

电力负荷预测根据预测时间尺度的不同可以分为超短期负荷预测、短期负荷预测[5]-[7]、长期负荷预测[8]-[10]等。超短期负荷预测是指对未来几分钟到几小

时内电力负荷进行滚动预测，在我国一般指未来15分钟到4小时，主要用于电力系统运行实时调度和控制，以帮助电网调度机构做出实时决策，确保电力系统安全运行[11]。其预测通常包括实时负荷数据采集、历史数据分析、气象数据集成以及时序负荷预测模型构建[12]这四个步骤。短期负荷预测是指对次日到未来几天内的负荷变化情况进行预测，在我国一般是指次日到未来3天，每天于上午和下午分别预报两次，主要用于电力系统运营和调度决策支持，包括发电计划制定、输送电计划规划、以及日前现货市场交易等。相较于超短期预测，其预测方法不仅关注实测数据、气象数据，还注重周期性规律挖掘、负荷波动模式的改变等[13]-[15]。长期负荷预测是指对未来几天到几个月甚至几年的电力负荷进行预测，是电力系统规划和发展的重要组成部分，用于电源规划、电网规划、输电线路改建与规划等场景[16]-[17]。其与超短期预测、短期预测有较大不同，由于预测时间尺度长，长期负荷预测除关注实测数据、气象数据，还必须考虑经济增长、工业发展等外在影响因素。

本文研究对象为超前24小时的电力负荷短期预测技术，其需要考虑多个因素，总体可归纳为三点：负荷数据分析[18]、气象数据分析[19]、以及预测模型构建[20]-[21]，这些因素相互作用，是实现准确的负荷预测的关键。负荷数据分析是短期负荷预测的基础环节。通过对历史负荷数据进行深入分析，可以揭示负荷的周期性和随机性变化规律；周期性规律主要体现在日周期性和周周期性叠加，其随机性主要受到突发事件、气象条件变化的影响，因此，深入挖掘负荷数据本身的波动特征[22]-[23]，并将气象波动特征纳入预测模型中，以提高预测的准确性。气象数据在负荷预测中具有关键作用，不同的天气条件会直接影响电力负荷需求[24]-[26]。例如，高温天气会导致制冷设备增加，而低温天气则会增加供暖设备负荷，此外，由于我国低电压分布式光伏与用电负荷深度耦合，辐照度等气象要素也显著影响着电力负荷波动；因此，通过分析温度、湿度、风速、辐照度等多个气象因素影响，挖掘其与负荷之间的复杂非线性关系，构建气象与负荷之间的关联模型，可以更准确地预测未来负荷的变化趋势[27]。预测模型的构建是实现短期负荷预测的核心任务。建立合适的预测模型需要选择适当的算法，并根据负荷数据和气象数据的特征进行模型参数的训练和优化。常用的预测模型包括统计方法[28]-[29]（如回归分析、时间序列分析等）和机器学习算法[30]-[32]（如支持向量机、神经网络、随机森林等）。这些模型能够利用历史数据和实时数据进行训练，以捕捉负荷和气象之间的复杂关系，并预测未来负荷的变化情况。在构建预测模型时，需要考虑模型的准确性、稳定性等因素，并且

需对预测模型进行评估和验证以确保预测结果的可靠性。

根据预测结果的表现形式，负荷预测分为确定性预测和概率预测[33]。确定性预测又称为点预测，是对未来负荷进行单一数值预测的方法，该方法可以提供未来时刻的均值。确定性预测的优势在于简单直观、易于解释和应用，其目的是提升预测精度，更为准确地把握负荷波动规律，减少电力系统运行的不确定性。然而，数据的完整性、准确性和可用性由于客观原因会存在一定的限制，预测模型通常进行一定的假设无法完全符合真实世界的复杂性，因此任何一种确定性预测方法都无法完全掌握负荷波动的不确定性因素，确定性预测必然存在误差。概率预测是指对未来负荷进行概率分布预测的方法，即给出不同时刻的概率分布，估计负荷预测误差的分布规律。概率预测可以有效量化负荷预测的不确定性，为电力系统调度决策提供更有效的信息[34]，降低电力系统的运行风险。本文首先进行非节假日和节假日的确定性短期负荷预测研究，在此基础上通过分析预测误差的条件相依性，研究负荷短期概率预测方法。后续两节中，以确定性预测和概率预测为着眼点，分别探究当前电力负荷短期预测方法研究现状。

# 1.2.2 确定性预测研究现状

确定性预测相对于概率预测研究起步较早，其根据预测算法的不同可以分为统计方法和机器学习方法。统计方法是确定性预测最为常用的方法之一，该方法基于实测负荷数据、气象数据等相关数据，利用统计学原理和方法来建立预测模型，常见的统计方法包括回归分析、时间序列分析、和指数平滑法等[34][37]。文献[38]基于多元线性回归和前馈神经网络提出一种多元输入并行输出的电力负荷功耗预测模型。文献[39]提出了一种基于偏最小二乘法回归分析法的电力负荷预测模型，解决了样本数量少及自变量的多重相关性问题。随着低压分布式光伏广泛接入、制冷/制热负荷的急剧增加，电力系统运行数据日趋复杂，导致电力负荷的非平稳性、非线性特点显著增强，相对简易建模的统计方法的适用性降低，难以满足复杂环境下电力负荷预测的需求。近年来，机器学习模型在负荷预测领域得到广泛应用[40]-[43]，其强大的非线性映射逼近能力使其能够处理解释变量和预测目标之间复杂的关系。机器学习构建的映射函数非常复杂，尽管其可解释性差，但是复杂的内部结构和参数设置可以实现对非线性关系的拟合。人工神经网络是目前最为常用也是应用最为广泛的经典机器学习预测方法之一，其中最早应用于电力负荷预测的是BP神经网络。随着计算机技术的发展，各种复杂的神经网络以及改进结构的神经网络方法被逐渐开发出来，以

适用于不同应用场景[44]-[45]。文献[46]提出了一种基于特征选择双向长短期记忆网络的短期负荷预测模型，解决了负荷对多元特征敏感的问题；文献[47]提出了一种基于花授粉算法优化变分模态分解和双向长短期记忆的短期电力负荷预测法；文献[48]充分考虑了电网-交通网的时空特征，提出了一种基于图 WaveNet 的电动汽车充电负荷预测框架；文献[49]提出了一种基于改进粒子群优化的深度递归神经网络短期负荷预测方法，通过优化模型权重提高预测准确性；文献[50]提出了一种基于 Hadoop 架构的多重分布式计算的 BP 神经网络负荷预测模型，实现了海量数据的处理及负荷预测；文献[51]提出一种基于生成对抗网络的空间负荷预测方法，一定程度上克服了历史负荷数据匮乏对空间负荷预测的影响；文献[52]为解决住宅大负荷、高波动性和不确定性，提出了一种基于长短期记忆循环神经网络的负荷预测方法；文献[53]为了实现电力供需平衡，提出了基于长短期记忆网络的混合集成学习模型；文献[54]以 I 类元胞负荷作为节点特征，提出了一种基于时空图卷积的短期空间负荷预测方法，显著提升了负荷预测的精确度；文献[55]提出了一种利用卷积神经网络构造高维特征向量，并结合门控单元实现对负荷预测的方法；文献[56]构造了结合分解负荷及气象特征的特征集，构建了多模型融合的用户级超短期负荷预测。可见，现有大部分文献通过构建足够复杂的深度学习模型来挖掘负荷的复杂波动规律，缺少对负荷自身特征的预处理。受社会活动与气象条件变化的影响，负荷波动具有明显的周期性和随机性，无处理的样本纳入复杂学习模型中一起预测，容易增加模型学习负担致使模型泛化能力不足。因此，如何对负荷波动特征进行预处理，挖掘其周期性和随机性的表征方式，是提升负荷预测精度的关键。

近年来，随着经济水平的增长，节假日负荷与常规负荷之间的差异性愈发明显，国内外学者逐步开始研究节假日负荷预测方法。文献[57]提出了一种利用分类系统选取历史节假日数据，提高节假日负荷预测性能的方法；文献[58]提出了一种基于工作日和节假日日最大负荷的小波分解-BP神经网络的组合预测方法；文献[59]提出了一种基于模糊回归分析概念的节假日短期负荷预测模型，提高了假期负荷预测精度；文献[60]首先提出一种天气特征选取过程，结合Mahalanobis距离，设计了一种模糊多项式回归负荷预测方法，实现了假日负荷预测；文献[61]提出了一种能够在同一框架对工作日和节假日进行预测的三重季节性短期负荷预测方法；文献[62]结合气象分形自相似性特征，提出了基于分形特性修正气象相似日的节假日短期负荷预测方法；文献[63]提出了一种利用节假日负荷和实时电价作为参数，结合粒子群算法改进支持向量机的实

时电力负荷预测模型，文献[64]提出了一种筛选气象、节假日等因素的延迟变量作为影响因素，并对不同延迟变量进行预测的超短期负荷预测方法；文献[65]提出了一种基于相邻时空负荷信息的图神经网络短期负荷预测方法，实现了住宅短期负荷预测；文献[66]提出了一种基于Prophet和长短期记忆的权重组合短期负荷预测方法。可见，现有模型大多采用深度学习及相似性挖掘的方式进行节假日负荷预测，然而这些方法均具有一定的局限性，具体表现在：一方面有限节假日负荷样本同深度学习模型需要大量的数据进行参数优化之间存在矛盾；另一方面同类节假日发生的时间尺度跨度大、数据分布规律极易发生改变，难以找到完全相似的特征样本。因此，亟需提出一种在样本数量有限条件下的高精度节假日负荷预测的方法。

# 1.2.3 概率预测研究现状

近年来，随着制冷制热设备的大量接入、用户侧风光新能源广泛接入等多因素的影响，电力负荷的波动性和不确定性愈发明显，预测难度显著增加。与确定性预测技术相比，概率预测不仅能提供预测均值即确定性预测结果，还可以提供概率密度函数、概率分布、置信区间等信息，精确、可靠的概率负荷预测技术能更加有效地量化电力负荷波动特征，为高比例新能源接入的电力系统提供更为有效的信息，保障系统运行的安全性和经济性。因此，负荷概率预测近年来逐步受到相关从业人员的关注。

按照概率预测的建模过程可以将概率预测分为参数预测方法和非参数预测方法，其在风电预测、光伏预测、负荷预测中均有广泛应用。参数预测方法需要人为假设负荷服从某种特定的概率分布函数，例如高斯分布、贝塔分布等[67-71]。非参数预测是从数据本身出发，无需对数据的分布规律进行预先的分布函数假设，通过统计方法得到负荷在不同条件下的概率分布、概率密度、分位点、置信区间等[72]-[75]，最常用的非参数概率预测方法为分位数回归及其变种[76]-[78]。目前，所有存在的概率预测方法均是基于这两类建模过程提出来的，根据其模型求解方式、模型复杂程度的不同可以将概率预测方法分为统计学方法、人工智能方法、组合方法[79]-[81]。统计学方法是将相关数据进行统计分析，以此获得序列相关性信息或状态转移的概率信息[82]-[83]。例如，文献[84]采用面积灰关联决策的高斯过程回归概率来实现短期负荷预测，文献[85]提出了一种通过支持向量机优化分位数回归函数的区间概率预测方法，文献[86]建立了风速与风电功率的非参数回归模型得到风电点预测和预测误差概率分布。尽管统计学方法由于其建模简单受到广泛追捧，但其在处理复杂非线性特征过程中存在一定局限性，因此具有深度特征挖掘能力的人工智能方法被广泛应用于概率预测之中，典型

的人工智能概率预测模型将分位数回归、高斯核函数估计等概率估计方法与卷积神经网络、长短期记忆神经网络等深度学习算法相结合[87]-[89]。然而，由于数据、预测模型等多种要素的限制，许多学者认识到单一的概率预测在普适性方面具有一定的局限性，因此组合概率预测方法逐渐受到重视[90]-[91]。例如，文献[92]提出了一种基于核密度估计、稀疏贝叶斯学习、贝塔分布估计的组合概率预测方法应用于风电预测之中，文献[93]提出了一种混合高斯分布组合的二次规划求解的负荷概率预测方法，文献[94]将随机森林分位数回归、神经网络分位数回归、梯度增强决策树分位数回归等不同模型进行集成实现电动汽车用电负荷概率预测。

上述研究可以看出，当前无论是确定性预测方法还是概率预测方法，其主流思想均为通过人工智能方法增强对数据的非线性拟合的能力，但是这些方法存在一个关键性缺点：其仅利用静态数据进行建模，一旦模型训练完成，模型结构和参数便固定下来，无法利用新信息优化模型结构和参数以追踪负荷模式的变化。在工程中，为了解决模型更新问题，通常每隔一定时期，重新采集最新数据进行离线建模，再对现有模型进行更新[95]-[96]，增加了人力物力成本，且更新时机严重依赖于主观性。近年来，少数学者开始关注负荷的在线预测方法研究，文献[95]提出了一种基于在线序列极限支持向量回归的短期负荷预测模型；Leandro、王毅等人提出了一种将批量学习和在线学习相结合的新型在线集成学习的短期负荷预测方法[96]。然而，这类研究仅选用了一种高效计算的方式，无差别地定期将新增数据纳入模型训练的样本集合，并不能实时根据环境变化动态优化模型，弱化了模型的适应能力。随着人工智能技术的发展，环境交互在线学习技术（例如强化学习）可以通过不断与环境进行试错性交互，进而积累历史经验、优化自身模型，因此能更好地适应开放、复杂、动态变化的环境，为模型在线交互学习、自适应优化调整提供了新思路。例如，文献[97]利用强化学习对三种深度网络进行集成，通过动态优化组合参数构建了混合风速预测模型；文献[98]引入深度强化学习Rainbow算法，构建了一种风电场测量数据与储能系统动作指令之间端到端的优化控制策略。文献[99]提出多智能体WoLF-PHC强化学习方法，直接对不同电力现货市场定价机制下的发电商报价双层模型进行动态优化求解；文献[100]提出了一种基于LSTM长短期记忆神经网络的深度强化学习模型，实现了模型选择和参数优化的自动处理。因此，构建一种适应复杂场景变化的自适应预测模型，提高负荷预测对当前复杂环境的适应能力，准确量化预测的不确定性是当前亟需解决的关键问题。

# 1.3 目前研究存在的主要问题

综上，围绕电力负荷短期预测方法国内外相关学者已进行了很多卓有成效的研究。然而，为了解决当前新型电力系统建设过程中电力负荷结构显著改变导致预测精度差、不确定性强的问题，仍存在以下需要改进和探索的技术难题：

（1）电力负荷的周期性和随机性规律深度耦合，增加了负荷预测的难度。受人类社会活动规律、地球气候自然变化的影响，电力负荷数据表现出较为明显的日周期与周周期，有一定规律可循。但是，由于这种日周期与周周期规律交织展现于负荷的时序变化中，导致提取和利用负荷变化的周期性规律来进行预测十分困难。与此同时，负荷变化还与外部气象环境存在明显的相依关系，外部气象环境的随机变化也带来了负荷变化的随机性，进一步加剧负荷预测难度。现有文献大多通过构建复杂精细化深度学习模型，将涵盖多重周期性和随机性特征的样本一起纳入训练，缺少对数据样本的处理，这种解题思路不仅增加了模型的学习负担而且增加了模型过拟合风险，致使模型泛化能力不足，降低模型的预测性能。

（2）节假日电力负荷历史数据样本较少，基于有限数据样本难以挖掘负荷波动规律。由于节假日的独特性，其负荷模式与常规日期存在明显的差异，而有限的历史样本无法提供足够的代表性，限制了模型对节假日负荷波动规律的挖掘和预测。现有文献大多依赖于构建复杂的神经网络进行挖掘复杂非线性关系，以此提升节假日负荷预测精度，然而复杂的神经网络必然会存在大量的网络参数，其需要更多的样本进行估计，这就与节假日有限样本特性产生矛盾，从而导致预测效果不佳。尽管部分学者通过随机抽样方式增加样本数量来解决样本稀缺问题，然而这种方法并不能改变原有样本的特性或增加样本的多样性，由随机抽样增加的样本加入深度学习模型中，容易导致模型产生过拟合问题，并不能提高模型的预测性能。

（3）固定参数预测模型难以适应复杂多变的环境，导致模型的预测稳定性较差，预测结果的不确定性增加。电力负荷数据表现出显著的非平稳性，复杂环境变化导致样本数据分布随时间发生变化，容易产生数据漂移现象。尽管当前构建的深度学习预测模型足够复杂，但是参数一经训练便固定不变，固定参数的模型无法灵活地适应新的数据分布，从而导致模型在预测过程中误差随时间逐渐增加，无法准确反映复杂环境的变化，预测结果的稳定性较差。同时，确定性预测必然存在预测误差，复杂环境变化导致误差分布规律难以挖掘，预测不确定性度量困难。首先，预测模型通常依赖于历史数据和数值气象预报数

据进行训练和预测，事实上数据的完整性、准确性和可用性由于客观原因都会存在一定的限制；其次，预测模型通常进行一定的假设，其无法完全符合真实世界的复杂性；此外，复杂系统的相互作用涉及多维变量、非线性效用等特点，其难以被准确考虑，这些因素互相作用导致预测误差不可避免。如何准确预估电力负荷预测的不确定性，同时提升模型对环境的自适应能力尚缺乏有效手段。

# 1.4 本文主要研究内容及创新点

本文在当前社会经济水平飞速提高、负荷结构日趋复杂、波动规律难以挖掘的背景下，以提升复杂环境下区域电力负荷预测自适应能力为着眼点，对节假日负荷、非节假日负荷的短期预测和不确定性度量问题开展深入研究。以周期性和随机性规律深度挖掘减少数据样本复杂特性的互相耦合，提升非节假日负荷预测精度；以深度迁移学习挖掘节假日样本与非节假日样本之间的相似性和信息可迁移性，解决样本稀缺限制导致的节假日负荷预测精度不佳的问题；在此基础上，分析电力负荷预测不确定性，建立多类型概率分布组合预测模型，并以动态变组合权重实现预测模型对复杂环境的自适应追踪，从而提升模型在复杂环境变化中的预测稳定性，提升电力负荷预测精度，减少预测的不确定性。本文研究对于提升新型电力系统应对系统运行不确定性的能力、提升新型电力系统实时供需平衡、保障国家用能安全具有重要意义。

本文研究内容体系结构如图1-1所示。

![](images/0202cb140152509c96292b0d084c945025d3177545f938bcdffe4df0565dbac1.jpg)  
图1-1 本文研究内容体系结构

第1章为绪论，主要介绍了课题研究的背景与意义及国内外研究现状。

第2章提出了一种自适应模态分解的深度学习电力负荷短期预测方法。首先，采用网格化数值天气预报构建考虑广域气象差异性的特征构建方法，对影响负荷波动的关键气象要素进行深度挖掘；然后，为应对负荷数据的周期性与随机性，将改进自适应噪声完备集合经验模态分解与样本熵相结合，对负荷数据进行分解，得到一系列较为平稳的本征模函数分量；其次，利用卷积神经网络和长短期记忆神经网络充分挖掘各分量与关键特征之间的复杂时序相依关系，得到各分量预测结果；最后，将各分量预测结果叠加得到短期负荷预测。采用山东某地实测负荷数据进行测试，结果表明所提预测模型性能优于传统模型，能够有效提高短期负荷预测精度。

第3章提出了一种深度迁移学习的节假日电力负荷短期预测方法。首先，利用时间序列生成对抗网络对节假日负荷样本进行扩充，挖掘数据在单个时间点的特征分布的同时学习时序间的复杂关系，从而合成高质量新数据，解决节假日有限样本引起的模型欠拟合问题；然后，构建改进Transformer的域对抗迁移学习网络，该方法将Transformer模型的Decoder结构丢弃，以前文所提预测模型作为Transformer模型的嵌入网络构成域迁移学习模型的特征提取器，Transformer模型的Encoder部分作为域迁移学习的分类预测器，利用常规负荷样本作为源域、节假日负荷样本作为目标域对模型进行预训练，最大限度地挖掘常规负荷与节假日负荷的相似信息和最优可共享模型参数；最后将域对抗学习网络的改进Transformer模型作为预训练模型，以节假日负荷样本数据作为目标域，采用Adapter方法对预训练模型参数进行微调，提升节假日负荷预测的针对性和精度。采用山东省某地区实际运行数据分别对春节、国庆节、中秋节、国际劳动节进行测试，验证了所提方法的优越性。

第4章提出了一种基于深度强化学习的自适应动态组合负荷概率预测方法。首先，基于贝叶斯平均原理，提出多类型概率分布的组合预测模型，融合不同分布、不同原理的概率预测模型优势，克服单一预测模型缺乏普适性的问题；最后，构建基于深度确定性策略梯度的深度强化学习框架，建立环境-概率预测误差的反馈机制，实现环境与组合权重之间的动态映射，使模型在线感知外界环境变化主动更新组合权重，增强模型的适应性、预测效果稳定性及预测精度。通过山东省实际运行数据进行算例分析，验证了本文所提概率预测方法的优势。

第5章提出了基于BS架构的负荷智能预测系统设计与研发。首先，详细分析系统的业务需求，将系统功能划分为用户管理、数据管理、负荷预测三大

模块，同时从系统角色角度和数据流转过程对系统业务流程进行了分析，详细阐述了系统应满足可靠性、易用性、可维护性、灵活性、扩展性、安全性等要求。然后，对系统的总体架构进行了具体化设计，介绍了系统开发所应用的环境以及技术框架，同时将系统架构划分为系统表现层、业务层和持久层，并且对各层的主要作用进行了阐述说明。最后，描述了系统主要功能的人机交互界面，以实际用例对登录及密码修改、用户管理、负荷预测修正、数据导出等功能进行了测试，验证了系统性能。

第6章为总结与展望，对全文工作进行了总结，并展望了未来的研究方向。

# 2 基于自适应模态分解的深度学习电力负荷短期预测方法

# 2.1 引言

负荷预测是电力系统安全经济运行的重要保证，精确的短期负荷预测能够优化电网调度，有力推进电力系统智能化、数字化建设，在能源管理中具有举足轻重的作用。电力系统实际运行中负荷受到诸多复杂因素的影响，如辐照度、气温、风速、日期类型等，使得电力负荷的非平稳性显著增强，同时受自然规律变化以及人们社会活动的影响，负荷呈现出显著周期性变化规律，随机性和周期性的紧密耦合增加了电力负荷数据的复杂度，使得其预测难度增强。因此亟需提出针对电力负荷复杂波动特性的先进预测方法，以提升电力负荷的预测精度。随着人工智能技术的快速发展，深度学习方法因其具有强大的非线性拟合能力和泛化能力，已被广泛应用。仅采用单一预测模型会限制深度学习的对数据波动性和非线性的挖掘能力，利用不同类型深度学习模型，构建深度学习组合变种方法可发挥各类模型优势，更为全面地挖掘数据样本特征。因此有效表征负荷的周期性和随机性波动规律，全面挖掘关键相依特征信息，是提升负荷预测精度的关键。

为此，本文针对非节假日期间负荷的波动特性，提出了一种自适应模态分解的深度学习负荷短期预测方法，首先采用网格化数值天气预报构建考虑广域气象差异性的特征构建方法，对影响负荷波动的关键气象要素进行深度挖掘；然后利用改进自适应噪声完备集合经验分解方法对电力负荷数据样本进行分解，进而采用样本熵计算各个分量的时序复杂度，基于复杂度相似性对分量进行聚合重构，从而通过平稳分量和非平稳分量表征负荷波动的周期性和随机性，在简化模型计算量的同时为提升模型预测性能创造有利条件。最后，基于卷积神经网络（Convolutional Neural Network，CNN）和长短期记忆网络（Long Short-Term Memory Network，LSTM）构建了一种深度特征挖掘的CNN-LSTM时序网络模型，通过CNN充分挖掘影响负荷分量波动的气象高维特征，利用LSTM进一步突出重要时序信息的影响，有效提高了电力负荷的预测精度。该方法有效表征了负荷波动的波动特性，深度挖掘了影响负荷波动规律的复杂非线性高维特征，突破了电力负荷的强波动性、周期性、随机性等多因素叠加影响导致负荷预测难度大的突出问题。

# 2.2 考虑广域气象差异性的特征构建方法

制冷制热等气象敏感负荷占比激增，负荷波动受气象影响愈发显著，然而单一位置坐标的数值气象难以有效反映广域空间范围气象差异性对电力负荷整体波动特性的影响，因此本章提出了一种考虑广域气象差异性的特征构建方法，利用网格化数值天气预报数据建立特征表作为输入，如图2-1所示。

![](images/a1ab3abe0377b9b37015474d22b9e02b934f4c71b0389d760f936f93890ff94c.jpg)

![](images/f8c79238d3fb5f83dd7266912c684db38e24178a2b47e1155184e953934dd4e1.jpg)  
图2-1考虑空间相关性的网格化数值天气预报特征表

图2-1（a）为网格化数值天气预报格点位置示意图，格点表示该坐标位置处的数值天气预报，为有效反应该区域气象的空间相关性，将网格化数值天气预报抽象为特征表如图2-1（b），其中白色点设置为0以此剔除非所关注区域气象的冗余影响，蓝色点为关注区域的气象预报数据，例如温度、辐照度、风速等。多个时间顺序特征图表将组成富含时序关系的时序特征表，如图2-2。

![](images/99967c045ecaa3896530f8ebf5184fb8b4e1660f89532d47a48ddda027eada5c.jpg)  
时间： $t$

![](images/361d189698b36b3eac8afd676dc76a5aa32126b98b329057d386d69dcc6633bc.jpg)  
时序特征图

![](images/d288865227debad3b331cb3d20d37be2ae9f00e85970fc71d44064b732f1d6df.jpg)

![](images/bb290170488dd856981d271a40577db05aa43b107275543a5fd181570fc2382e.jpg)  
t-1   
1-n   
图2-2网格化数值天气时序特征表

# 2.3 基于自适应模态分解的负荷序列分解方法

本节提出自适应模态分解方法（Adaptive Mode Decomposition，AMD）挖掘原始负荷序列的平稳性和随机性，将负荷序列分解为一系列具有不同模态的

分量序列，降低原始负荷序列的复杂程度。自适应模态分解方法的负荷序列分解过程如图2-3所示。

![](images/0dbdf21bcb9d771dfb85793e4c2d08177ce85319156412e5382e7371054a900c.jpg)  
图2-3基于自适应模态分解方法的电力负荷数据分解过程

自适应模态分解方法是基于改进自适应噪声完备集合经验分解方法（Improved Complete Ensemble Empirical Mode Decomposition with Adaptive Noise，ICEEMADN）和样本熵方法组合的一种数据分解方法，该方法首先利用 ICEEMADN 方法对负荷数据进行初步分解，准确分离出有效信号和去除无关噪声，将负荷序列的平稳性和非平稳性分离，降低负荷数据的复杂度；然后，基于样本熵方法计算若干个分量的时序复杂性，并对具有相似复杂程度的分量聚合重构，合理减少分量数量，降低预测建模复杂度和求解工作量。

# 2.3.1 改进自适应噪声完备集合经验模态分解

ICEEMDAN 是一种新型数据分解技术，是传统的经验模态分解（Empirical Mode Decomposition，EMD）[101]的改进版本，ICEEMDAN 引入了自适应噪声和完整集成策略，以提高分解的稳定性和准确性。在 ICEEMDAN 方法中，首先采用 EMD 将原始信号分解成多个固有模态函数（Intrinsic Mode Functions, IMF），然后通过自适应噪声算法去除每个 IMF 中的噪声，最后将去噪后的所有 IMF 分量进行完整集成，得到分解后的信号。相比于传统的 EMD 方法，ICEEMDAN 采用自适应噪声算法去除噪声，可以减少分解过程中的模态混叠问题。此外，完整集成策略可以保证分解后的信号保留了原始信号的全部信息，提高了分解的准确性。

EMD 方法将原始序列的极大值和极小值点进行标记，然后将极大值点平滑地进行连接形成原始序列的上边界线，将极小值点平滑地连接形成原始信号的下边界线，然后计算上下边界线形成的均值，如图 2-4 所示，绿色曲线代表上边界线、蓝色曲线代表下边界线，黑色曲线为原始序列，橙色曲线为形成均值曲线。

![](images/6ce7d68ad2cbc2d7b36b001d15358bf8c94399c5febea2025c29d0b64a7a300f.jpg)  
图2-4EMD分解示意图

这条均值线也就是第一个IMF，从原始序列中将其减去获得的新序列被称为残差，以残差作为原始数据进行重复过程分解，直至新的IMF小于一定的阈值时，停止分解。然后，就可以得到一系列具有原始序列的特征的IMF与残差，其中IMF与残差关系式如（2-1）：

$$
\left\{ \begin{array}{l} r _ {1} (t) = x (t) - I M F _ {1} (t) \\ r _ {k} (t) = r _ {k - 1} (t) - I M F _ {k} (t) \end{array} \right. \tag {2-1}
$$

其中， $x(t)$ 为原始时间序列， $IMF_{1}(t)$ 为第一个分量序列， $r_1(t)$ 为第一个残差序列， $r_k(t)$ 为第 $k$ 个残差序列， $IMF_{k}(t)$ 为第 $k$ 个分量序列。

时间序列样本中容易存在极值点分布不均匀的情况，从而影响上下边界线的形状，导致得到的IMF分量序列集合的信号时间尺度差别较大，因此EMD在序列分解过程中容易产生模式混叠的状态。为了克服此缺点，Huang NE等人提出了一种集合经验模态分解方法（Ensemble Empirical Mode Decomposition，EEMD），该方法其利用白噪声均值为0的特性，在原始序列的分解过程中，多次的加入分布均匀的白噪声，这样就能将原始序列中涵盖的白噪声融合，然后得到更加精准的上下边界线，然后对分解结果进行平均处理，平均处理次数越多，噪声对信号分解造成的不良影响就越小。

多组白噪声的叠加近似等于0，如果处理的次数不足时，白噪声无法被降低到忽略不计的程度，因此将所有IMF加和后仍然残留着白噪声的影响。

Colominas等人提出了ICEEMDAN利用了白噪声均值为0的特性[102]，通过在分解中多次引入白噪声，将原始信号噪声尽量消除，从而得到更加精准的上下边界线，其整体思路进行了调整，通过优先求残差的方式，获取IMF分量序列。为此引入了 $M(\cdot)$ 生产局部均值的算子和 $E_{k}(\cdot)$ 由EMD产生的第 $k$ 个IMF的算子。ICEEMDAN的序列分解过程如图2-5所示。

具体分解过程如下：

1）将 $E_{1}(\omega^{t}(t))$ 添加到原始 $\pmb {x}(t)$ 中，则有

$$
x ^ {i} (t) = x (t) + \varepsilon_ {0} E _ {1} (\omega^ {i} (t)) \tag {2-2}
$$

其中 $i = 1,2,3,\dots,n$ ， $\omega^i (t)$ 为第 $i$ 个要添加的白噪声， $\varepsilon_0$ 是信噪比， $n$ 是添加的白噪声的数量， $x^{i}(t)$ 是构造的第 $i$ 个信号。

2）通过EMD计算 $x^{i}(t)$ 的局部均值 $M(x^{i}(t))$ ，则第一个残差如式 $r_1(t)$ 与第一个IMF分量 $IMF_{1}(t)$ 如式（2-3）

$$
\left\{ \begin{array}{l} r _ {1} (t) = \frac {1}{n} \sum_ {t = 1} ^ {n} M \left(x ^ {\prime} (t)\right) \\ I M F _ {1} (t) = x (t) - r _ {1} (t) \end{array} \right. \tag {2-3}
$$

3）通过递归循环，可获得第 $k$ 个 $IMF_{k}(t)$ 分量，如公式（2-4）

$$
\left\{ \begin{array}{l l} r _ {k} (t) = \frac {1}{n} \sum_ {i = 1} ^ {n} M \left(r _ {k - 1} (t) + \varepsilon_ {k - 1} E _ {k} \left(\omega^ {i} (t)\right)\right) \\ I M F _ {k} (t) = r _ {k - 1} (t) - r _ {k} (t) \end{array} \right. \quad \text {其 中}, k \geq 2 \tag {2-4}
$$

![](images/5124c4ba052d07bc983e79d0e19f98039731eff092d1fb630c332c6bcb6a9abf.jpg)  
图2-5基于ICEEMDAN的时间序列分解过程

# 2.3.2 样本熵

采用 ICEEMDAN 方法对原始负荷序列进行分解，可以有效降低平稳性和随机性之间的耦合，从而提升数据的可预测性。然而，这样需要对每一个 IMF 分量进行分别建模预测，大量的 IMF 分量增加了建模工作的复杂度和工程量，导致付出大量的成本而获得很小的提升，因此可以将拥有相似复杂度的分量进行重新聚合，合理地减少分量的数量，以此减少建模的数量，从而降低工作量。因此本文利用样本熵，计算各个分量的复杂度，并根据复杂度大小对各个分量进行重新聚合，形成高频、中频和低频三种分量。样本熵[103]是一种度量时序数据复杂性的方法，是通过度量信号中产生新模式概率的大小来衡量时序序列的复杂性。样本熵具有两个显著优势：一是其计算不依赖于数据长度，二是其具有更好的一致性。样本熵的计算值越小，表明时间序列的自我相似性越高、表明该序列相对平稳；样本熵值越大，表明序列的复杂性越高，其计算过程如下：

一般地，对于由 $n$ 个数据组成的时间序列 $X(i) = [x(1), x(2), \dots, x(n)]$ ，样本熵的计算方法如下[12]：

（1）按时间排列成一组维数为 $m$ 的向量序列， $X_{m}(1),\dots ,X_{m}(n - m - 1)$ ，其中 $X_{m}(i) = \left\{x(i),x(i + 1),\dots ,x(i + m - 1)\right\} ,1\leq i\leq N - m + 1$ 。  
（2）将向量 $X_{m}(i)$ 与 $X_{m}(j)$ 对应元素中最大差的绝对值定义为两向量之间的距离。即：

$$
d \left[ X _ {m} (i), X _ {m} (j) \right] = \max  _ {k = 0, \dots , m - 1} \left(\left| x (i + k) - x (j + k) \right|\right) \tag {2-5}
$$

（3）对于给定的 $X_{m}(i)$ ，统计其与其他所有向量之间的距离，将小于或者等于参数 $r$ 的 $X_{m}(j)$ 计数 $j$ $(1\leq j\leq N - m,j\neq i)$ ，并记作 $B_{i}$ 。对于 $1\leq j\leq N - m$ ，定义：

$$
B _ {i} ^ {m} (r) = \frac {1}{N - m - 1} \tag {2-6}
$$

（4）遍历整个样本集合，定义 $B^{(m)}(r)$ 为：

$$
B ^ {(m)} (r) = \frac {1}{N - m} \sum_ {i = 1} ^ {N - m} B _ {i} ^ {(m)} (r) \tag {2-7}
$$

（5）增加维数到 $m + 1$ ，重新计算 $X_{m + 1}(i)$ 与 $X_{m + 1}(j)(1\leq j\leq N - m,j\neq i)$ 距离小于等于 $\pmb{r}$ 的个数，记为 $A_{i}$ 。 $A_{i}^{m}(r)$ 定义为：

$$
A _ {i} ^ {m} (r) = \frac {1}{N - m - 1} A _ {i} \tag {2-8}
$$

（6）定义 $A^m (r)$ 为：

$$
A ^ {m} (r) = \frac {1}{N - m} \sum_ {i = 1 0} ^ {N - m} A _ {i} ^ {m} (r) \tag {2-9}
$$

此时， $B^{m}(r)$ 是序列在相似阈值 $\pmb{r}$ 下匹配 $\pmb{m}$ 个点的概率， $A^m (r)$ 是序列匹配 $m + 1$ 个点的概率。这样，我们可以把样本熵定义为：

$$
\operatorname {S a m p E n} (m, r) = \lim  _ {N \rightarrow \infty} \left\{- \ln \left[ \frac {A ^ {m} (r)}{B ^ {m} (r)} \right]\right\} \tag {2-10}
$$

当 $N$ 为有限值时，用下式进行计算：

$$
\operatorname {S a m p E n} (m, r, N) = - \ln \left[ \frac {A ^ {m} (r)}{B ^ {m} (r)} \right] \tag {2-11}
$$

# 2.4 CNN-LSTM深度学习预测模型

# 2.4.1 卷积神经网络

卷积神经网络（Convolutional Neural Networks，CNN）模型通过采用局部感知和权重共享，可以有效地从输入数据中提取关键特征，将高维输入数据映射到低维空间[104]。CNN卷积神经网络的模型结构如图2-6。

![](images/8136be68c871036265ad26f40d9f5774a3367507266856c8f304f2121af5c817.jpg)  
图2-6卷积神经网络结构图

卷积层构建了一个共享卷积核进行卷积运算，该卷积核对上一层特征集合依次进行卷积运算，便得到一个新的特征集合。按照这种方式，构建多个不同卷积核可在卷积层中提取不同的特征集合。可以看出，卷积层巧妙地设计了一个共享权重进行特征提取，通过控制卷积核的大小和数量可以显著高维数据特征提取的复杂度，卷积层的计算方式如式（2-12）

$$
C _ {i} ^ {l} = f \left(I ^ {l - 1} \otimes K _ {i} ^ {l} + B _ {i} ^ {l}\right) \tag {2-12}
$$

其中， $I^{l-1}$ 为第 $l-1$ 层的特征集合， $K_i^l$ 是第 $l$ 层第 $i$ 个卷积核， $B_i^l$ 第 $l-1$ 层输入与第 $l$ 层第 $i$ 个特征集合之间的偏置， $f(\cdot)$ 是该层的激活函数，激活函数的种类

很多，常用的Sigmoid函数、Tanh函数、ReLU函数以及ELU函数等，本文选用Tanh函数作为激活函数。

Sigmoid函数的值阈为[0,1]，并且函数是连续可导的，可以提供非常平滑的梯度值，防止模型训练过程中出现突变的梯度，然而其需要指数运算，计算复杂度很高。Sigmoid函数的数学表达式如式（2-13）

$$
f (x) = \frac {1}{1 + e ^ {x}} \tag {2-13}
$$

其函数图像如图2-7所示。

![](images/2640cdee4825ae84963951d2bb50f804718664440d613f57d1421321714a113d.jpg)  
图2-7Sigmoid函数图像

Tanh函数的值域为以0位中心的[-1,1]，但是其依然存在计算复杂度高的问题，数学表达式如式（2-14）

$$
f (x) = \frac {e ^ {x} - e ^ {- x}}{e ^ {x} + e ^ {- x}} \tag {2-14}
$$

其函数图像如图2-8所示。

![](images/8a2c05174de43b5ba5f997c53c503d3d43ad3ee22f30ad50238a70202e517f43.jpg)  
图2-8Tanh函数图像

ReLU函数其具有较低复杂度，但是当前一层输入小于0时，其输出全部为

0，从而造成神经网络权重无法及时更新的问题，其数学表达式如式（2-15）

$$
f (x) = \max  (0, x) \tag {2-15}
$$

其函数图像如图2-9所示。

![](images/325768c5d068a0da70abe651df67cfebb7c4ed833b07e7b030792b196d35c0bf.jpg)  
图2-9ReLU函数图像

ELU函数负半轴是一个指数函数，使得整个函数更加平滑，在训练中产生使得收敛速度更快，其数学表达式如式（2-16）

$$
f (\alpha , x) = \left\{ \begin{array}{l} \alpha \left(e ^ {x} - 1\right), f o r x \leq 0 \\ x, \quad f o r x > 0 \end{array} \right. \tag {2-16}
$$

其函数图像如图2-10所示。

![](images/3a9efe40ab3e4c43e25e15356c9f86bd7c707c8bf34a7f8b3a9c1ef54e65a07a.jpg)  
图2-10ELU函数图像

卷积层将上一层的每个特征集合等分为很多个相同维度的不相同的特征子集，池化层是利用下采样方法进一步对每个特征子集进行数据降维和特征提取，这样通过池化的方式，就可以形成和卷积层数量相等的新的低维度的特征集。池化层数学表达式为（2-17）

$$
P _ {i} ^ {l + 1} = f \left(\alpha_ {i} ^ {l + 1} \cdot \operatorname {d o w n} \left(C _ {i} ^ {l}\right) + B _ {i} ^ {l + 1}\right) \tag {2-17}
$$

其中， $\alpha_{i}^{l+1}$ 为第 $l+1$ 层第 $i$ 个特征集合的权重系数， $C_{i}^{l}$ 表示第 $l$ 卷积层的第 $i$ 个特征子集， $B_{i}^{l+1}$ 为第 $l+1$ 层与 $l$ 层第 $i$ 个特征集合之间的偏置， $down(\cdot)$ 为下采样函数，一般为最大下采样和均值下采样， $P_{i}^{l+1}$ 为第 $l+1$ 池化层第 $i$ 个特征子集。

全连接层与传统神经网络一致，是将每个神经元与上一层的所有神经元连接，将前面所有提取的特征整合，其数学表达式为（2-18）

$$
f _ {i} = f \left(\sum_ {i \in l + 1} W _ {i} \cdot P _ {i} ^ {l + 1} + b _ {i}\right) \tag {2-18}
$$

其中， $f_{i}$ 是第 $i$ 个神经元， $W_{i}$ 是第 $i$ 个权重参数，根据池化层每个特征子集确定维度，一般是一维或者多维的， $b_{i}$ 是偏置。

# 2.4.2 长短期记忆神经网络

# （1）循环神经网络

传统的前馈神经网络无法记录上一时刻的信息对当前时刻的影响，仅仅关注当前时刻的信息处理。然而大气运动以及复杂社会活动存在一定的连续性，导致负荷在时间上必然存在一定关系，因此传统的神经网络会弱化负荷预测效果。美国科学家Paul Werbos等人提出了循环神经网络(Recurrent Neural Network, RNN），与传统的前馈神经网络结构有所不同，其拥有的特殊循环单元可以将上一时刻的信息应用于当前时刻的信息处理[105]。循环神经网络展开如图2-11所示。

![](images/c97928c8572ec6b23a54797d7cebbd266ee9d1e61afcfd6a393e939c38801624.jpg)  
图2-11 递归神经网络的循环单元图

图2-11中， $x_{t}$ 是 $t$ 时刻的输入特征， $h_{t}$ 为 $t$ 时刻循环单元的输出值， $U, V, W$ 为相关参数，从图中可以看出神经元A在递归调用自身产生的上一刻的信息用于下一时刻的输出。假设神经元A的激活函数为Tanh函数，将循环神经网

络的结构单元，如图2-12。

![](images/a8582980b9ee2e3e2bb926b33e33c6a0aa6b6068f8b9a58bc6777c2c2bfc4843.jpg)  
图2-12Tanh激活函数的循环神经网络结构单元

$c_{t}$ 为当前 $t$ 时刻的记忆信息， $c_{t - 1}$ 为上一时刻 $t - 1$ 的记忆信息，

$$
c _ {t} = \tanh  \left(W \cdot c _ {t - 1} + V \cdot x _ {t} \right] + b _ {r}) \tag {4-3}
$$

$$
h _ {t} = V \cdot c _ {t} \tag {4-4}
$$

其中， $b_{r}$ 为偏置。

可以理解，学习长期信息意味着上述过程的多次迭代，如果历史信息与当前信息相距甚远，则迭代次数会增加，通过梯度下降法训练神经网络时，会导致偏导数的连续相乘，因此可能导致“梯度消失”问题，典型的循环神经网络不适用于学习长期记忆信息[106]。

# （2）长短期记忆神经网络

![](images/ff67d119f6a93ab249329e9881b5b7cf1ca6da255185e26739791107de696b31.jpg)  
图2-13 LSTM长短时记忆神经网络结构

长短期记忆（Long Short-Term Memory Networks，LSTM）神经网络是由循环神经网络发展而来，其在处理长期的信息记忆方面独具优势，可以避免“梯度消失”问题。长短期记忆神经最先由Hochreiter和Schmidhuber提出[107]，主

结构为一个循环单元，其中包含多个特殊的乘法单元，称为“门”，以控制信息流在网络中的时序状态。输入门控制输入的激活流程，其中包含当前输入数据和上一时刻信息的输出值；输出门控制着输出的激活流程；遗忘门控制最后时刻存储单元信息的遗忘程度。这三个门有序协作从而遗忘无效信息和记忆有利信息，如图2-13所示。

首先，遗忘门读取上一时刻的输出数据和当前时刻的输入数据，通过sigmoid函数作为激活函数得到一个衰减系数，用于与上一时刻的记忆单元进行计算，过程描述为：

$$
f _ {t} = \sigma \left(w _ {f 1} \cdot h _ {t - 1} + w _ {f 2} \cdot x _ {t} + b _ {f}\right) \tag {2-19}
$$

其中， $\sigma$ 为sigmoid函数， $w_{f1}, w_{f2}$ 为权重， $b_{f}$ 为偏置， $f_{t}$ 为衰减系数且 $f_{t} \in [0,1]$ ， $x_{t}$ 为当前输入值， $h_{t-1}$ 为上一时刻输出值。

同理，输入门的过程描述为：

$$
i _ {t} = \sigma \left(w _ {i 1} \cdot h _ {t - 1} + w _ {j 2} \cdot x _ {t} + b _ {t}\right) \tag {2-20}
$$

$$
\tilde {C} _ {t} = \tanh  \left(w _ {c _ {1}} \cdot h _ {t - 1} + w _ {c _ {2}} \cdot x _ {t} ^ {\prime} + b _ {c}\right) \tag {2-21}
$$

其中，为 $w_{i1}$ 、 $w_{i2}$ 、 $w_{c1}$ 、 $w_{c2}$ 为权重， $b_{i}$ 、 $b_{c}$ 为偏置， $\tilde{C}_t$ 为临时记忆单元。

当前记忆单元可以通过上一时刻的记忆单元和临时记忆单元获得：

$$
C _ {t} = f _ {t} \cdot C _ {t - 1} + i _ {t} \cdot \tilde {C} _ {t} \tag {2-22}
$$

最终，由输出门实现信息输出：

$$
o _ {t} = \sigma \left(\mathrm {w} _ {o 1} \cdot h _ {t - 1} + \mathrm {w} _ {o 2} \cdot x _ {t} + b _ {0}\right) \tag {2-23}
$$

$$
h _ {t} = o _ {t} \cdot \tanh  \left(C _ {t}\right) \tag {2-24}
$$

# 2.4.3 CNN-LSTM 深度特征挖掘的时序模型

本节利用CNN高维数据处理能力对高维特征进行挖掘，利用LSTM长短期记忆神经网络进行时序特征挖掘，针对每个负荷序列分量特征建立CNN-LSTM预测模型，即每个分量的训练得到的模型是不同的，然后对每个分量的预测结果进行叠加，得到原始负荷序列的预测结果。CNN-LSTM模型共分为五层，如图2-14所示，具体结构如下：

输入层。网格化数值天气预报特征表作为特征变量输入到卷积神经网络中。

CNN层。由1个四维的卷积层、1个二维的池化层和全连接层组成，用于

提取输入数据关键特征。本文中，卷积层的激活函数选用Tanh函数，选择最大池化方法作为池化层的池化方式。输入数据经过卷积层和池化层降维处理后获得气象特征向量。

全连接层。将历史负荷序列与气象特征向量共同作为全连接层的输入数据，其目的为增强负荷分量自相关性影响权重，避免与高维气象特征表作为CNN层的输入进行卷积操作时的信息损失。全连接层选用Tanh函数作为激活函数。

LSTM层。用于学习CNN提取的特征向量与负荷分量内在联系和时序变化规律，并对未来时刻数据进行预测。

输出层。选取Tanh函数作为激活函数，根据LSTM层的输出计算作为负荷分量的最终预测结果。

![](images/2e79d5b9cfa56e34e371fe808b1f6ee258b0efb80774dcada102863116c965e5.jpg)  
图2-14CNN-LSTM深度特征挖掘的时序模型

由此，本文提出的自适应模态分解的深度学习短期负荷预测方法的预测步骤主要分为4个步：

步骤1：对原始负荷序列数据进行数据分解。利用AMD方法将原始负荷数据分解为高频、中频和低频三个分量数据集{SIMF1, SIMF2, SIMF3}。

步骤2：对各个数据集进行数据标准化。将每个分量数据与气象特征数据进行标准化：

$$
f ^ {\prime} = \frac {f - f _ {\min}}{f _ {\max} - f _ {\min}} \tag {2-25}
$$

其中， $f$ 和 $f'$ 分别为各个分量的原始数据以及标准化以后得数据： $f_{\mathrm{max}}$ 和 $f_{\mathrm{min}}$ 分别为各个分量原始数据集的所求得的最大值和最小值。

步骤3：构建高频、中频、低频三个分量的CNN-LSTM预测模型。针对SIMF1，SIMF2，SIMF3每个分量序列建立其独有的CNN-LSTM预测模型，将各分量序列的前7日相同预报时刻的数据、星期几标签以及预测时刻的辐照度、温度、风速等气象特征数据作为模型输入，将预测时刻的分量序列作为输出，进行模型训练，确定各个分量的预测模型的参数。

步骤4：对预测结果进行对比分析。将SIMF1，SIMF2，SIMF3三个分量预测结果进行叠加，得到最终的负荷预测结果。构建基础预测模型，利用误差评估指标与所提模型预测结果进行比较，分析所提模型预测性能。

# 2.5 算例分析

# 2.5.1 数据选择及模型测试环境

本文采用Python深度学习框架构建超前24小时的短期负荷预测模型。选用山东某地2019年1月1日至2021年12月31日的该地区的每15分钟的数值天气预报数据和实测负荷数据，所有的数据划分为三个集合，2019年1月1日至2019年12月31日的相关数据用于模型训练，2020年1月1日至2020年12月31日用于模型测试，2021年1月1日至2021年12月31日用于模型预测，在预测时每隔1个月对模型进行重新训练。本文采用交叉验证的方式对模型进行训练。

本模型训练、预测过程基于以下环境：Windows11、intel7-10875H @ 2.30GHz；英伟达 RTX2060；32GB 运行内存。

# 2.5.2 评价指标

选取平均绝对误差（mean absolute error，MAE）、均方根误差（root mean square error，RMSE）和决定系数（coefficient of determination，R2）作为本文负荷预测结果的评价指标，评价预测精度。MAE、RMSE 和 R2 计算如下式：

$$
M A E = \frac {1}{N} \sum_ {i = 1} ^ {N} \left| y _ {i} - y _ {i} ^ {\prime} \right| \tag {2-26}
$$

$$
R M S E = \sqrt {\frac {1}{N} \sum_ {t = 1} ^ {N} \left(y _ {t} - y _ {t} ^ {\prime}\right) ^ {2}} \tag {2-27}
$$

$$
R ^ {2} = 1 - \left[ \sum_ {t = 1} ^ {N} \left(y _ {t} - y _ {t} ^ {\prime}\right) ^ {2} / \sum_ {t = 1} ^ {N} \left(y _ {t} - \bar {y}\right) ^ {2} \right] \tag {2-28}
$$

其中， $N$ 为样本数量， $y_{i}$ 和 $y_{i}^{\prime}$ 为 $i$ 时刻归一化负荷的真实值和预测值， $\overline{y}$ 为归一化负荷的平均值。MAE 和 RMSE 越小表示预测误差越小，预测效果越好。R2 表征了预测值和真实值之间的相关性，其值越大表示预测效果越好。

# 2.5.3 有效性验证

# （1）自适应模态分解

本文通过 ICEEMDAN 对负荷序列进行分解，得到 12 个 IMF 分量，图 2-15 显示 2019 年 12 月 1 日至 12 月 3 日的负荷分解情况，从图中可以看出，ICEEMDAN 模型将原始负荷序列中所包含的平稳序列和非平稳序列有效分解，部分分解的负荷序列分量具有较高的相似度，如果对每一个分量均进行建模，无疑会产生投入大量的建模工作却对精度提升影响极小的现象。

![](images/99c14f8c69ae3165dba614608a63be8306723d17a08efe77c20533ab0da06880.jpg)  
图2-15 山东省某地2019年12月1日至12月3日的负荷分解情况

因此，相似度较高的分量进行合理合并，减少分量的数量，降低建模工作量十分必要。为此，采用本文所提的样本熵计算每个分量的时序复杂度，对时序复杂度相似的分量进行叠加聚合，减少最终用于建模的分量数量，各分量复杂度相似性计算结果如图2-16所示。

![](images/698fcd50e0ab107f423faae8162a9cb7d89d9aa6672e559886f0056ee717bcc1.jpg)  
图2-16各个分量序列的样本熵

根据图2-16计算结果，均衡考虑每个叠加分量的组成数量，人为对分量序列进行聚合，将前3个样本熵值较高IMF分量叠加为一个后处理的分量SIMF1；分量IMF4、IMF5、IMF6进行叠加得到SIMF2，最后将剩余分量IMF合并为分量SIMF3。分量叠加选择如表2-1所示，图2-17显示了叠加后的负荷分量。可以看出SIMF1分量的平稳性较差，SIMF2和SIMF3分量相对平稳。

表 2-1 IMF 分量叠加结果  

<table><tr><td>序号</td><td>原IMF分量序号</td></tr><tr><td>SIMF1</td><td>1,2,3</td></tr><tr><td>SIMF2</td><td>4,5,6</td></tr><tr><td>SIMF3</td><td>7,8,9,10,11,12</td></tr></table>

![](images/bc747531cdabd134d88d862567d2e903e327660cc7f39a4b6224f01b194b7254.jpg)

![](images/eacedc87c9379f2e9efb551780d2eb28e855c6da22fcfa04e0ad0f4edd99b3d1.jpg)

![](images/dcb4dd26f4a309714e01036ff81bfcad838e379d8ec11156de93175a1e86ba19.jpg)  
图2-17 ICEEMDAN分解得到的各个分量通过叠加后所得SIMF分量的情况

# （2）对不同分量预测结果的对比

为验证对每类分量预测结果的有效性，本文对叠加重构后的SIMF1、SIMF2、SIMF3分量分别利用所提出的CNN-LSTM模型进行预测，从预测样本集合1月到12月每个月随机选取了1天预测结果，各分量预测结果如图2-18所示。从图中可以看出，SIMF1分量的波动性较大，SIMF2、SIMF3分量相对平稳。

![](images/dbc1cd6b34589f56b708eb83220559261190f7c1b2d3e9d5d224aff431fc65cb.jpg)

![](images/489607bf99a5616366375a92c9ee896379dbc78094452096d51a19187dc5f78c.jpg)

![](images/2e4ccd3d22b0edb1d6162499b59b9aab70837937a039313ef041dc55ece05a48.jpg)

![](images/28123abee7e78ea1e1f2200f3b3cecf303cb787e6fb4239efd587e350d360bd6.jpg)

![](images/5e58db76614f18966743628942051fd8ba27abe2b3949eb2d0137cbfcb69124d.jpg)

![](images/c3b8f67604cc3635cda0c8b486a3ff9c7ac0a2d6e40057ded3366c9c4298e640.jpg)

![](images/0dff1e2f703b194b9763b0ef470cecf5acbdd65b3a26aa1c539a5fa6e3bf40dc.jpg)

![](images/2acaf941903fc3eeae561151e5a413befc92441f3709f6b77c0878000617abab.jpg)

![](images/9eac40c2693aa7da54e1a21f2a8ad29cfd832bca57f557881ec99d149b5ec812.jpg)

![](images/9e9a9362b8665e4263537866fcdc282342122bad58b9fc9debc66bcaf7c54855.jpg)  
图2-18（a）1月至3月某日分解负荷分量预测结果

![](images/fc5bf9e7ee22a02a087c6e8305404d8812b5f93dea86b57447c9cf50364144df.jpg)

![](images/aebce652e50dd8d8da3dabc7f8f321acdf2ab498ed38adaef2ec965dab0d352e.jpg)

![](images/fedc327a37b5066830139d4d10b9628df0c1dcae699f7e3a30aec102ebb22485.jpg)

![](images/5e085dc63b7fe1cb094589de18501dd5de35c3a45cf9a246e34f11057c8750f9.jpg)

![](images/49000c48cc8c5bbc7f87ed351bfbcfe6005f5875ba8bbe5d09f6f7e830b4ba11.jpg)

![](images/e047cbe3f13d52ffcd7a0ac22c123fc4359aebbe90cb8b37efa2cf1cb0f62472.jpg)

![](images/22f8e35ae92134c4a22bb9fe71018fe5b99a492ad2550881e33c7084d801cd12.jpg)

![](images/0c3791c0ebcdbbc5ad28f26bd6a4a7529edec778dd2e8372c0c047bb81a9a22c.jpg)  
图2-18（b）4月至6月某日分解负荷分量预测结果

![](images/7c7dd559503cd660bc147ce84fac3976ae6481ef613c7cdd1120fa602d9ba0b2.jpg)

![](images/76cdff82e2c9fa9ec558d2f48026590ac4166c2bc9d73f7325a86b9d256d9968.jpg)

![](images/0d5a9b392405d40c4871635dee90a5e44a1bb89130f95d6f5db913a23f602041.jpg)

![](images/d3549dfe6658d9728133a2e7ab8797558e2e331e6832afcf13edd5d1e4ba3135.jpg)

![](images/a7a987f71cdaae52842e058164bd4f27b77ddd5b355d5dcf46f6858016e33e77.jpg)

![](images/5f7be95997b1666cdfaf9b46f386426f7d55d0403369a0225154815550424ea2.jpg)

![](images/feb85ce2cdec1c793154ca4622d58ae919aa03067d1aef515d5dc66434378d7f.jpg)

![](images/cf46ccf63f762debff791a06ab3d9df786cfc240b4b30f43e9095d4040d95498.jpg)

![](images/cc80498bdc40b4e2e9dbeb23a45ad1b62aaf14a48b5156aedfaa074be86bda64.jpg)  
图2-18（c）7月至9月某日分解负荷分量预测结果

![](images/b688e74f601f15b4b0c10677cc95818bef41471154a10c8e8463e2284f5e679e.jpg)

![](images/231cc26de331a784694425559a4b18c3e6d7418fe24752256896bd7816020227.jpg)

![](images/268cc1b615dcb7633af5d08f4ec5b99a1d892c746cb3fcbb03fc8245463278b8.jpg)

![](images/8bf067b9303ee4e93839aa2297f66daf4a945ea578825d3eaea6ab590dddc273.jpg)

![](images/e804d0772c86c0acf7fc4874a8f26e19d682b3cff35cb771dda302a29db5487d.jpg)

![](images/6f3c2337125ba995069863e4a6d6a391d1ae1bf2418f616cbe07604c8b0bd74a.jpg)

![](images/b9b0c41ea8104dbc4bb1d7069e4b380af150b0ac42df41449569484a899a72ee.jpg)

![](images/a7a7bb24ac9496ac4b7cafd2c341eb469381dd62234ae5bed93651d035b0b5ba.jpg)

![](images/8d66cafe7dcb62420f7cd5033b06d99a71d67c57b93fda8239ebbefb48f1d5f5.jpg)  
图2-18（d）10月至12月某日分解负荷分量预测结果

表2-2统计了所选取日的SIMF1、SIMF2、SIMF3三个分量日平均预测精度，SIMF1分量月均MAE误差为 $3.64\%$ 、RMSE误差为 $4.64\%$ ，SIMF2分量月均MAE误差为 $0.76\%$ 、RMSE误差为 $0.87\%$ ，SIMF3分量月均MAE误差为 $0.45\%$ 、RMSE误差为 $0.46\%$ ，可见分量SIMF3预测效果最好，SIMF2次之，SIMF1最差，由此可见，平稳序列相对预测效果较好，非平稳序列的预测效果较差，有效分解平稳序列和非平稳序列可降低原序列的数据复杂度。

表 2-2 各模型在 1 月至 12 月某日的 MAE 和 RMSE 值  

<table><tr><td></td><td colspan="3">MAE (%)</td><td colspan="3">RMSE (%)</td></tr><tr><td></td><td>SIFM1</td><td>SIMF2</td><td>SIMF3</td><td>SIFM1</td><td>SIMF2</td><td>SIMF3</td></tr><tr><td>1月</td><td>3.96</td><td>1.06</td><td>0.32</td><td>5.17</td><td>1.18</td><td>0.32</td></tr><tr><td>2月</td><td>4.26</td><td>0.73</td><td>0.50</td><td>5.40</td><td>0.82</td><td>0.52</td></tr><tr><td>3月</td><td>3.92</td><td>0.56</td><td>0.48</td><td>4.96</td><td>0.61</td><td>0.49</td></tr><tr><td>4月</td><td>3.81</td><td>0.74</td><td>0.42</td><td>5.52</td><td>0.83</td><td>0.43</td></tr><tr><td>5月</td><td>3.23</td><td>0.74</td><td>0.37</td><td>4.14</td><td>0.85</td><td>0.38</td></tr><tr><td>6月</td><td>3.77</td><td>0.62</td><td>0.64</td><td>4.59</td><td>0.74</td><td>0.65</td></tr><tr><td>7月</td><td>3.89</td><td>0.60</td><td>0.38</td><td>4.76</td><td>0.65</td><td>0.39</td></tr><tr><td>8月</td><td>5.54</td><td>0.83</td><td>0.59</td><td>7.22</td><td>0.91</td><td>0.62</td></tr><tr><td>9月</td><td>5.50</td><td>0.61</td><td>0.39</td><td>6.69</td><td>0.68</td><td>0.42</td></tr><tr><td>10月</td><td>1.41</td><td>0.85</td><td>0.40</td><td>1.75</td><td>1.00</td><td>0.41</td></tr><tr><td>11月</td><td>2.30</td><td>0.80</td><td>0.40</td><td>2.84</td><td>0.91</td><td>0.41</td></tr><tr><td>12月</td><td>2.12</td><td>0.96</td><td>0.47</td><td>2.61</td><td>1.25</td><td>0.47</td></tr><tr><td>平均值</td><td>3.64</td><td>0.76</td><td>0.45</td><td>4.64</td><td>0.87</td><td>0.46</td></tr></table>

# （3）短期负荷预测结果分析

为验证本文所提方法的优越性，分别构建支持向量机（support vector machines，SVM，在后文中用模型M1替代）、BP神经网络（M2）、极致梯度提升（eXtreme Gradient Boosting，XGBT，后文中用模型M3替代）、CNN-LSTM（直接预测不做分解，M4）与所提方法（M5）进行对比验证，验证本文所提方法的优越性。本文对2021年12个月的负荷对比四种模型预测精度，其月平均精度结果如表2-3至表2-6所示。

表 2-3 第一季度各模型预测精度对比  

<table><tr><td rowspan="2">模型</td><td colspan="2">一月</td><td colspan="2">二月</td><td colspan="2">三月</td></tr><tr><td>MAE (%)</td><td>RMSE (%)</td><td>MAE (%)</td><td>RMSE (%)</td><td>MAE (%)</td><td>RMSE (%)</td></tr><tr><td>M1</td><td>2.74</td><td>4.38</td><td>3.29</td><td>3.66</td><td>3.30</td><td>3.89</td></tr><tr><td>M2</td><td>2.47</td><td>3.59</td><td>2.62</td><td>2.80</td><td>2.96</td><td>2.71</td></tr><tr><td>M3</td><td>2.25</td><td>3.11</td><td>1.94</td><td>2.29</td><td>2.20</td><td>2.41</td></tr><tr><td>M4</td><td>2.29</td><td>2.60</td><td>1.89</td><td>1.95</td><td>1.83</td><td>2.05</td></tr><tr><td>M5</td><td>1.82</td><td>1.99</td><td>1.58</td><td>1.66</td><td>1.25</td><td>1.69</td></tr></table>

表 2-4 第二季度各模型预测精度对比  

<table><tr><td rowspan="2">模型</td><td colspan="2">四月</td><td colspan="2">五月</td><td colspan="2">六月</td></tr><tr><td>MAE (%)</td><td>RMSE (%)</td><td>MAE (%)</td><td>RMSE (%)</td><td>MAE (%)</td><td>RMSE (%)</td></tr><tr><td>M1</td><td>2.98</td><td>3.17</td><td>3.07</td><td>3.46</td><td>3.21</td><td>3.90</td></tr><tr><td>M2</td><td>2.76</td><td>2.91</td><td>2.60</td><td>2.86</td><td>3.15</td><td>3.84</td></tr><tr><td>M3</td><td>1.76</td><td>2.36</td><td>1.72</td><td>2.28</td><td>2.05</td><td>2.46</td></tr><tr><td>M4</td><td>1.49</td><td>1.81</td><td>1.46</td><td>1.76</td><td>1.52</td><td>1.97</td></tr><tr><td>M5</td><td>1.06</td><td>1.24</td><td>1.15</td><td>1.35</td><td>1.18</td><td>1.36</td></tr></table>

表 2-5 第三季度各模型预测精度对比  

<table><tr><td rowspan="2">模型</td><td colspan="2">七月</td><td colspan="2">八月</td><td colspan="2">九月</td></tr><tr><td>MAE (%)</td><td>RMSE (%)</td><td>MAE (%)</td><td>RMSE (%)</td><td>MAE (%)</td><td>RMSE (%)</td></tr><tr><td>M1</td><td>4.33</td><td>4.76</td><td>4.75</td><td>5.29</td><td>5.07</td><td>5.48</td></tr><tr><td>M2</td><td>3.38</td><td>3.85</td><td>3.54</td><td>3.99</td><td>3.63</td><td>4.22</td></tr><tr><td>M3</td><td>3.36</td><td>3.65</td><td>3.44</td><td>3.71</td><td>3.49</td><td>4.01</td></tr><tr><td>M4</td><td>3.12</td><td>3.63</td><td>3.85</td><td>4.15</td><td>3.00</td><td>3.56</td></tr><tr><td>M5</td><td>2.33</td><td>2.56</td><td>2.13</td><td>2.77</td><td>2.29</td><td>2.87</td></tr></table>

表 2-6 第四季度各模型预测精度对比  

<table><tr><td rowspan="2">模型</td><td colspan="2">十月</td><td colspan="2">十一月</td><td colspan="2">十二月</td></tr><tr><td>MAE (%)</td><td>RMSE (%)</td><td>MAE (%)</td><td>RMSE (%)</td><td>MAE (%)</td><td>RMSE (%)</td></tr><tr><td>M1</td><td>3.78</td><td>4.51</td><td>3.01</td><td>3.62</td><td>3.54</td><td>3.90</td></tr><tr><td>M2</td><td>2.01</td><td>2.96</td><td>2.52</td><td>3.15</td><td>2.10</td><td>2.61</td></tr><tr><td>M3</td><td>2.22</td><td>2.39</td><td>2.92</td><td>3.34</td><td>2.81</td><td>3.08</td></tr><tr><td>M4</td><td>1.70</td><td>1.79</td><td>2.04</td><td>2.41</td><td>2.04</td><td>2.67</td></tr><tr><td>M5</td><td>1.36</td><td>1.84</td><td>1.50</td><td>1.97</td><td>1.14</td><td>1.72</td></tr></table>

由表2-3至表2-6所示，按照时间对比可以看出，第三季度（7月至9月）预测效果相对较差，从模型M5预测结果看，RMSE和MAE误差超过了 $2\%$ 这是由于第三季度为气象条件变化大、温度高，受制冷负荷的影响，电力负荷波动剧烈，由于数值天气预报存在一定的误差、温敏负荷规律的改变，必然难以准确挖掘负荷变化规律，导致预测误差增强。在第一季度和第四季度温度相对较低，存在一定的供暖负荷，负荷波动比第三季度小但是比第二季度强，因此预测结果居中，从模型M5预测结果看，其RMSE误差在 $1.6\% \sim 2.0\%$ 之间。第二季度气象条件最为平稳，环境适宜，对人们生产活动影响较小，因此电力负荷波动相对平稳，较容易预测，从模型M5预测结果看，其RMSE误差均小于 $1.4\%$ 。总体来看预测结果符合负荷波动规律，波动性强的时刻预测难度增加。

![](images/1ba0dd269e801dbf9bb70922b7a2224907f9897a7212330798111b386a74e62a.jpg)

![](images/b582493a55de6dac6a998ccc340ee0a22b9c6a7e7737b872021af0caf7cfbb58.jpg)  
图2-19本文所提模型M5的MAE（a）和RMSE（b）月均预测情况

图2-19显示了各个模型在1月到12月平均每月的预测情况，从MAE和RMSE指标看，模型M1较其他模型的预测误差较大，尤其在7月、8月、9月

负荷波动性强的月份表现效果不佳，可见支持向量机模型在挖掘复杂规律时具有一定的局限性。模型M2、模型M3为深度学习模型，在7月、8月、9月预测效果相对较好，可以看出深度学习模型在复杂规律挖掘上具有一定的优势。M4模型为本文所提出的CNN-LSTM模型但是不进行负荷序列分解，尽管在8月份预测误差较其他模型稍大，但是总体来看该模型较M4较其他三种模型的预测效果更好，可见其在特征挖掘复杂规律上具有更好的表现。M5模型较其他四种模型的预测误差具有明显的降低，可见负荷序列分解可以进一步提升负荷预测精度。

为进一步说明本文所提M5模型的预测效果，从2021年每月中随机选择一天的预测结果进行分析，图2-20、2-21、2-22分别显示了1月-4月、5月-8月、9月-12月随机选择日的预测情况。表2-7至表2-10表示了所选日期的日均负荷预测精度。对比可以看出，1月到12月随机选取日预测误差相差不大，甚至选择的7月-9月的误差偏小，从图中可以看出，选择日期的负荷波动情况相似，相差不大，因此误差并未拉开差距。

表 2-7 1 月~3 月某日各模型预测精度对比  

<table><tr><td rowspan="2">模型</td><td colspan="3">一月</td><td colspan="3">二月</td><td colspan="3">三月</td></tr><tr><td>MAE (%)</td><td>RMSE (%)</td><td>R²</td><td>MAE (%)</td><td>RMSE (%)</td><td>R²</td><td>MAE (%)</td><td>RMSE (%)</td><td>R²</td></tr><tr><td>M1</td><td>2.33</td><td>2.97</td><td>0.948</td><td>1.65</td><td>2.10</td><td>0.968</td><td>1.95</td><td>2.47</td><td>0.954</td></tr><tr><td>M2</td><td>2.27</td><td>2.73</td><td>0.956</td><td>1.79</td><td>2.16</td><td>0.967</td><td>1.78</td><td>2.11</td><td>0.966</td></tr><tr><td>M3</td><td>1.95</td><td>2.38</td><td>0.966</td><td>1.59</td><td>2.03</td><td>0.971</td><td>1.48</td><td>1.84</td><td>0.974</td></tr><tr><td>M4</td><td>1.53</td><td>1.88</td><td>0.977</td><td>1.38</td><td>1.88</td><td>0.974</td><td>1.36</td><td>1.68</td><td>0.978</td></tr><tr><td>M5</td><td>0.74</td><td>0.86</td><td>0.995</td><td>0.32</td><td>0.41</td><td>0.998</td><td>0.35</td><td>0.42</td><td>0.998</td></tr></table>

表 2-8 4 月~6 月某日各模型预测精度对比  

<table><tr><td rowspan="2">模型</td><td colspan="3">四月</td><td colspan="3">五月</td><td colspan="3">六月</td></tr><tr><td>MAE (%)</td><td>RMSE (%)</td><td>R²</td><td>MAE (%)</td><td>RMSE (%)</td><td>R²</td><td>MAE (%)</td><td>RMSE (%)</td><td>R²</td></tr><tr><td>M1</td><td>2.15</td><td>2.89</td><td>0.931</td><td>1.76</td><td>2.38</td><td>0.949</td><td>2.14</td><td>2.62</td><td>0.969</td></tr><tr><td>M2</td><td>1.90</td><td>2.79</td><td>0.935</td><td>1.70</td><td>2.10</td><td>0.960</td><td>1.69</td><td>2.11</td><td>0.980</td></tr><tr><td>M3</td><td>1.73</td><td>2.52</td><td>0.947</td><td>1.70</td><td>2.17</td><td>0.958</td><td>1.34</td><td>1.64</td><td>0.987</td></tr><tr><td>M4</td><td>1.47</td><td>2.28</td><td>0.957</td><td>1.29</td><td>1.66</td><td>0.976</td><td>1.27</td><td>1.66</td><td>0.987</td></tr><tr><td>M5</td><td>0.73</td><td>0.92</td><td>0.992</td><td>0.62</td><td>0.80</td><td>0.994</td><td>0.67</td><td>0.84</td><td>0.996</td></tr></table>

表 2-9 7 月~9 月某日各模型预测精度对比  

<table><tr><td rowspan="2">模型</td><td colspan="3">七月</td><td colspan="3">八月</td><td colspan="3">九月</td></tr><tr><td>MAE (%)</td><td>RMSE (%)</td><td>R²</td><td>MAE (%)</td><td>RMSE (%)</td><td>R²</td><td>MAE (%)</td><td>RMSE (%)</td><td>R²</td></tr><tr><td>M1</td><td>2.01</td><td>2.51</td><td>0.973</td><td>1.70</td><td>2.06</td><td>0.977</td><td>1.93</td><td>2.31</td><td>0.968</td></tr><tr><td>M2</td><td>1.67</td><td>2.01</td><td>0.983</td><td>1.33</td><td>1.61</td><td>0.986</td><td>1.78</td><td>2.16</td><td>0.972</td></tr><tr><td>M3</td><td>1.12</td><td>1.40</td><td>0.991</td><td>1.18</td><td>1.45</td><td>0.988</td><td>1.30</td><td>1.64</td><td>0.984</td></tr><tr><td>M4</td><td>0.96</td><td>1.29</td><td>0.993</td><td>1.11</td><td>1.44</td><td>0.988</td><td>1.20</td><td>1.50</td><td>0.986</td></tr><tr><td>M5</td><td>0.33</td><td>0.40</td><td>0.999</td><td>0.44</td><td>0.56</td><td>0.998</td><td>0.45</td><td>0.56</td><td>0.998</td></tr></table>

表 2-10 10 月~12 月某日各模型预测精度对比  

<table><tr><td rowspan="2">模型</td><td colspan="3">十月</td><td colspan="3">十一月</td><td colspan="3">十二月</td></tr><tr><td>MAE (%)</td><td>RMSE (%)</td><td>R²</td><td>MAE (%)</td><td>RMSE (%)</td><td>R²</td><td>MAE (%)</td><td>RMSE (%)</td><td>R²</td></tr><tr><td>M1</td><td>2.09</td><td>2.54</td><td>0.942</td><td>1.74</td><td>2.17</td><td>0.967</td><td>1.74</td><td>2.18</td><td>0.980</td></tr><tr><td>M2</td><td>1.79</td><td>2.19</td><td>0.957</td><td>1.70</td><td>2.06</td><td>0.970</td><td>1.62</td><td>1.99</td><td>0.983</td></tr><tr><td>M3</td><td>1.50</td><td>1.87</td><td>0.968</td><td>1.08</td><td>1.34</td><td>0.987</td><td>1.25</td><td>1.54</td><td>0.990</td></tr><tr><td>M4</td><td>1.28</td><td>1.65</td><td>0.977</td><td>0.86</td><td>1.12</td><td>0.991</td><td>1.04</td><td>1.31</td><td>0.993</td></tr><tr><td>M5</td><td>0.71</td><td>0.86</td><td>0.993</td><td>0.46</td><td>0.57</td><td>0.997</td><td>0.74</td><td>0.99</td><td>0.996</td></tr></table>

![](images/563d3374c3be5be84ea9a67835217f76cb5bfa2f119559f2a95ff164969bf921.jpg)  
(a)1月

![](images/2c2073eb6fa82209f114a144c86db3516dde5ea26b94b48108142ead3553e666.jpg)  
(b)2月

![](images/2e638115353514bc4fc2f9bf37158e90a6c05ba1d5846e8b9ae763a31c453e13.jpg)  
(c)3月

图2-20 1月-4月某日负荷预测情况图  
![](images/8cd45537aad174dc7f26facebaab173566fb39fc9fa1056d84c3701871d103a7.jpg)  
真实值 M5 M1 M2 M3 M4

(d)4月

![](images/a097bc6773acff30528ccdf218995818ad96270d7a910c93b3f7c03fefda4586.jpg)  
(e)5月

![](images/ed84e24b9c3c6f7a257a2df54b92cad2fda59cbe2a9988de257253bd95dba164.jpg)  
(f)6月

![](images/38dba2f971376f7209b7738347910a8e66c5e339433189438799afb0be48cded.jpg)  
(g)7月

![](images/384d396292b81d133bd8fe1d212058a811b6efe780b11dd746ee347527e6e7d1.jpg)  
(h)8月

![](images/e237b47045e7db0130f651e7807dcf7bd8b88df8391a7563fe200f814a415e9a.jpg)  
图2-21 5月-8月某日负荷预测情况图  
(i)9月

![](images/56a43b3d6747ddfd80dd6598a8e0d3ab8f14ff4434a3ea6fc1ad4d04ca5553dd.jpg)  
(j)10月

![](images/8871d6511fa64682943d6abd70e8bfb933cf043e22c221c9d36f772b7a536f01.jpg)  
(k)11月

![](images/2a6b725508b480a6b6528a0f6b99799b6021d90362dc8816ccd2a09aaa058b86.jpg)  
(1)12月  
图2-22 9月-12月某日负荷预测情况图

此外，为更直观地表现各预测模型与负荷真实值之间的拟合程度，提供了各模型在1月份某日的预测结果散点图，如图2-23所示。由散点图可以看出，本文所提模型M5的拟合线更接近 $\mathrm{Y} = \mathrm{X}$ 线，并且与其他模型相比，所提模型的R2值最高，说明所提相较于其他对比模型具有更优越的预测性能。

![](images/83760f1753c66a52a284636928b4d24f7307ca8478dc78da6b697129eed96ba4.jpg)

![](images/63ce3bb41e7b0dc5c29dd410c0cd442ba88bd076e1b99c1a94b8d28a88824da5.jpg)

![](images/9fa6332a772b955f5e01b71873c30489d074bef19bef14cb085bb2a031609f91.jpg)

![](images/36928ef059eeab4b17b62e95d08d05f01152fe2327a270f72d5e0162d150e8b0.jpg)

![](images/b470bbb2c9f389698953cc8b2b182afbe769565c01840c28a467c9403bf56824.jpg)  
图2-23 1月某日负荷预测情况图

# 2.6 本章小结

本章提出了一个自适应模态分解的深度学习电力负荷短期预测方法，利用改进自适应噪声完备集合经验模态分解方法，分离负荷序列的平稳性和非平稳性特征以表征负荷的周期性和随机性波动规律，同时利用样本熵计算分解序列时序复杂度，以此作为相似性指标对分量进行重新整合，合理减少分解序列数量，降低建模工作量；在此基础上，利用CNN和LSTM神经网络对网格化数值天气预报构成的高维特征进行提取，提升模型预测精度。本章主要贡献如下：

（1）利用 ICEEMDAN 和样本熵聚合提出了自适应模态分解的负荷序列分解方法，对负荷序列的平稳性和非平稳性进行分解后，依据分量相似性进行重新聚合。该方法利用自适应模态分解有效表征了负荷的周期性和随机性波动特征，显著降低了预测建模的复杂度和求解工作量。  
（2）将网格化数值天气预报应用于电力负荷预测中，以挖掘区域气象差异性对电力负荷波动性的影响，同时构建了CNN-LSTM深度学习模型，有效挖掘高维特征和时序相依性，提升模型的预测效果，通过算例验证了本文所提方法的有效性。

# 3 基于深度迁移学习的节假日负荷预测方法

# 3.1 引言

准确的短期负荷预测是电力系统日前机组组合所需的基础数据支撑，是保障电网供需平衡的关键之一。随着科技与经济水平的提升，我国负荷构成越来越复杂，其波动性和随机性显著增强。常规的负荷预测方法通常建立在大量的历史样本基础之上，可以对模型进行充足训练，无需考虑由于样本不足引起的欠拟合问题。在前文研究中，本文已对常规负荷波动的平稳性和随机性进行深度剖析，且提出可行的预测方法，预测精度明显提升。尽管节假日负荷与常规负荷波动规律具有一定的相似性，然而由于负荷与社会活动紧密相关，节假日负荷与常规负荷的波动规律也呈现出显著的差异，而且这种差异性必然体现在历史样本中，因此节假日负荷历史样本与常规负荷历史样本必然不满足建模所需的数据一致性需求，常规负荷预测模型难以直接应用至节假日负荷预测之中。

为解决上述问题，本文提出了基于深度迁移学习的节假日负荷预测方法。首先利用时间序列生成对抗网络对节假日负荷样本进行扩充，该方法既可以对单个时间点的特征分布进行挖掘，也可以学习时序间的复杂关系，从而合成高质量新数据，解决节假日有限样本引起的模型欠拟合问题；然后构建改进Transformer的域对抗迁移学习网络，该方法将Transformer模型的Decoder结构丢弃，以前文所提非节假日预测模型作为Transformer模型的嵌入网络构成域迁移学习模型的特征提取器，Transformer模型的Encoder部分作为域迁移学习的分类预测器，利用常规负荷样本作为源域、节假日负荷样本作为目标域对模型进行预训练，最大限度地挖掘常规负荷与节假日负荷的相似信息和最优可共享模型参数；最后将域对抗学习网络的训练得到的改进Transformer模型作为预训练模型，以节假日负荷样本数据作为目标域，采用Adapter方法对预训练模型参数进行微调，提升节假日负荷预测的针对性和精度。

# 3.2基于时间序列生成对抗网络的节假日负荷数据增强方法

深度学习可以通过多层次的非线性变换，从样本数据中提取高阶抽象特征，实现复杂特征的挖掘和提取，其强大的建模能力和适应性，得到各领域的广泛追捧。然而，深度学习严重依赖于数据数量和质量，利用有限样本数据集训练

模型容易产生欠拟合问题，导致模型在训练集上具有出色表现，但是在测试集上泛化能力较差。此外由于样本数量的不足，神经网络可能会记忆训练数据的噪声而非其真正的特征规律，也会导致模型泛化能力下降。对此，相关研究提出了数据增强、迁移学习、正则化技术等方法缓解深度学习在样本不足情况下产生的过拟合问题。本文利用数据增强和迁移学习方法解决有限样本情况下导致的节假日负荷预测效果差的问题。在本节中，提出了基于时序生成对抗网络的数据增强方法，增强节假日样本的多样性，扩充数据集，提高模型泛化能力。

# 3.2.1 生成对抗网络

生成对抗网络（Generative Adversarial Networks, GAN）是2014年由lan J. Goodfellow等人提出[108]，是一种生成新样本的深度学习模型。其原理如图3-1所示，该模型由生成器（Generator，G）和判别器（Discriminator，D）两部分组成，其结构是2个独立的深度学习网络，生成器G用于尽可能的生成与原始样本相似的新样本期望可以防止被判别器D识别出，而判别器D的作用是尽可能地识别原始样本和新生成的样本，最大限度地将二者区分，这样生成器G和判别器D进行对抗博弈，最终达到纳什平衡。

![](images/0add7196aad01925cfc2bbbdf4c004d543905a6c03d27a310ead42a17932e684.jpg)  
图3-1生成对抗网络原理图

GAN的训练过程可以总结为两个阶段：（1）固定判别器D，通过损失函数优化生成器的参数，以此使判别器的准确率尽量降低。（2）固定生成器G，通过损失函数优化判别器的参数，以此来提高判别器的准确率。两阶段的损失函数是完全相反，因此形成了零和博弈。

生成器G的作用是生成尽量逼真的样本可以欺骗判别器D，假设样本的真

实分布为 $P_{data}(x)$ ，生成器生成的样本分布为 $P_G(z)$ ，那么该问题可以等价于生成样本的分布和真实样本的分布规律一致，即 $P_G(z) = P_{data}(x)$ 。基于此，定义生成对抗网络的损失函数为

$$
V (G, D) = E _ {x \sim P _ {\text {d a t a}} (x)} \log_ {a} (D (x)) + E _ {z \sim P _ {G} (z)} \log_ {a} (1 - D (G (z))) \tag {3-1}
$$

显然，当 $V(G,D)$ 最大时，判别网络是最优的，即

$$
D _ {G} ^ {*} = \arg \max  _ {D} V (G, D) \tag {3-2}
$$

当判别网络最优时，最优的生成网络会使 $V(G, D)$ 最小，即

$$
G _ {G} ^ {*} = \arg \min  _ {G} (\arg \max  _ {D} V (G, D)) \tag {3-3}
$$

因此生成器 $\mathbf{G}$ 和判别器 $\mathbf{D}$ 的博弈过程可以表示为最大最小优化问题，即

$$
\min  _ {G} \max  _ {D} V (D, G) = \min  _ {G} \max  _ {D} \left[ E _ {x \sim P _ {\text {d e t a}}} (x) \log D (x) + E _ {z \sim P (z)} \log (1 - D (G (z))) \right] \tag {3-4}
$$

其中， $V(D,G)$ 为交叉熵函数， $\pmb{x}$ 为真实样本， $\textbf{z}$ 为随机噪声， $G(z)$ 为生成器产生的生成样本， $D(\cdot)$ 为判别器输出结果， $P_{data}(x)$ 为真实样本 $\pmb{x}$ 的分布， $P_{data}(z)$ 为随机噪声 $\pmb{z}$ 服从的概率分布， $E_{x\sim P_{data}(x)}$ 真实样本 $\pmb{x}$ 分布的期望， $E_{z\sim P(z)}$ 为随机噪声 $\pmb{z}$ 期望。

# 3.2.2 时间序列生成对抗网络

负荷数据为时间序列数据，具有一定的自相关性，其不同时间点变量间具有复杂的潜在关系，GAN在数据生成时仅能学习每个单一时间上的分布规律，不同时间点之间的互相关性难以挖掘，因此在非节假日负荷数据生成过程中具有一定的局限性。为此，本文提出了一种时间序列数据生成网络（Time-Series Generative Adversarial Networks, TimeGAN），该模型是由加州大学Jinsong Yoon等人在生成对抗网络的基础上提出的[109]，模型结合了监督学习模型对训练过程把控力强以及非监督学习模型灵活性特性挖掘的特点，深度考虑了数据之间的时间关联性，因此适合非节假日负荷序列生成，其结构如图3-2所示。

在图3-2中，TimeGAN的关键组成部分为对抗网络和自编码网络两个部分，其中前者包括判别器和生成器，后者包括嵌入网络（Embedding Network）和复现网络（Recovery Network）。嵌入网络从原始时间序列数据中学习其潜在特征表示，并将高维的时间序列数据映射到低维的潜在特征序列。复现网络利用嵌入网络学习到的潜在特征对原始时间序列进行重构还原，生成对抗网络利用潜在特征信息进行重构学习，完成对生成器和判别器的最优训练。因此，

TimeGAN不仅能高效提取数据的时序相关性，而且可以利用自编码网络有效降低高维输入数据对生成对抗网络造成的“维数灾”问题，从而表现出更好的学习效果。

![](images/66b3a6b22e8ca09ed6c035062b89089afd0b6f877d65625480445f0fdc0f0fa4.jpg)  
图3-2TimeGAN结构原理图

TimeGAN 认为任意一组数据由两部分组成: 静态特征和时序特征。前者不会随着时间的改变而改变, 后者随着时间的变化而变化。定义 $S$ 为静态特征的随机向量, $X$ 为动态特征的随机向量, $(S, X_{1:T})$ 为一组特征向量, 因此定义训练数据集为 $M = \{(s_n, x_{n,1:T})\}_{n=1}^N$ , 根据 3.2.1 节中对 GAN 的分析可知, TimeGAN 的目标为通过训练数据集使得“生成样本的分布和真实样本的分布规律一致”, 即 $\hat{p}(S, X_{1:T}) = p(S, X_{1:T})$ 。由于该特征向量具有高维特征, GAN 难以获得最优解。因此, 可以将该问题分解为 $\hat{p}(S, X_{1:T}) = p(S) \prod_{t} p(X_t | S, X_{1:T})$ , 从而等价转化为一个简单目标, 即 $\hat{p}(X_t | S, X_{1:T}) = p(X_t | S, X_{1:T})$ 。

嵌入网络和复现网络用于将原始高维特征向量转化为低维特征向量，为对抗网络提供潜在的低维时间动态特征。定义 $H_{S}, H_{X}$ 为高维静态特征向量 $S$ 和时间动态特征向量 $X$ 的低维潜在向量， $E$ 表示嵌入网络，则 $h_{s}, h_{x,1:T} = E(s, x_{1:T})$ ，即

$$
h _ {s} = E _ {s} (s), \quad h _ {x, t} = E _ {x} \left(h _ {s}, h _ {x, t - 1}, x _ {t}\right) \tag {3-5}
$$

其中， $E_{s}$ 为嵌入网络映射静态特征， $E_{x}$ 为循环嵌入网络，用来映射时间动态特征。与之相反，复现网络利用低维潜在特征将源数据进行还原，定义复现网

络为 $R$ ，则

$$
\hat {s} = R _ {s} \left(h _ {s}\right), \quad \hat {x} _ {t} = R _ {x} \left(h _ {t}\right) \tag {3-6}
$$

在 TimeGAN 生成网络合成静态和动态低维潜在向量，定义 G 为生成网络，则

$$
\hat {h} _ {s} = G _ {s} \left(z _ {s}\right), \quad \hat {h} _ {x, t} = G _ {x} \left(\hat {h} _ {s}, \hat {h} _ {x, t - 1}, z _ {t}\right) \tag {3-7}
$$

其中， $z_{s}$ 与 $z_{t}$ 是静态和动态时间随机变量。定义判别网络为D，则

$$
\hat {y} _ {s} = D _ {s} \left(\hat {h} _ {s}\right), \quad \hat {y} _ {x, t} = D _ {x} \left(\hat {h} _ {s}, \hat {h} _ {x, t}, u\right) \tag {3-8}
$$

其中 $\tilde{y}_s$ 与 $\tilde{y}_{x,t}$ 为判别结果， $u$ 为判别网络的系列隐含状态。

首先，自编码器的嵌入网络和复现网络在高维源特征和低维潜在特征的映射必须是可逆的，定义数据重构损失函数 $L_{r}$ 实现对自编码器的优化。其次，定义无监督GAN的损失函数 $L_{u}$ 。最后，为了更有效地实现自编码器网络和生成对抗网络之间的配合，获取数据中时序相依性，引入损失函数 $L_{s}$ ，

$$
L _ {r} = E _ {S, X _ {1 r} \sim p} [ \| s - \hat {s} \| _ {2} + \sum_ {t} \| x _ {t} - \hat {x} _ {t} \| _ {2} ] \tag {3-9}
$$

$$
L _ {u} = E _ {S, X _ {1 T} \sim p} \left[ \log_ {a} y _ {s} + \sum_ {t} \log_ {a} y _ {t} \right] \tag {3-10}
$$

$$
+ E _ {S, X _ {1 7} \sim \hat {p}} [ \log_ {a} y _ {s} + \sum_ {t} \log_ {a} y _ {t} ]
$$

$$
L _ {s} = E _ {S, X _ {1 T} \sim p} \left[ \sum_ {t} \left\| h _ {t} - G _ {x} \left(h _ {s}, h _ {x, t - 1}, z _ {t}\right) \right\| _ {2} \right] \tag {3-11}
$$

图3-3表示了TimeGAN的训练过程，图中实线表示数据的正向传递，虚线表示梯度的反馈。其中 $[\theta_R,\theta_E,\theta_G,\theta_D]$ 分别为复现网络、嵌入网络、生成器和判别器的参数。

![](images/aafdac01766ef4516fadb4a762e3f9eec37162cb29514b17098be81b6bbacbe6.jpg)  
图3-3TimeGAN训练过程

# 3.2.3 基于主成分分析的生成数据质量评价方法

本文采用主成分分析方法（Principal Component Analysis，PCA）对生成数据质量进行评价[110]。PCA是一种常用的降维技术和数据分析方法，用于发现数据集中的主要变化方向并将数据投影到新的特征空间中，在本文中主要用于生成数据可视化展示以理解数据的结构和分布，直观展示生成数据的合理性。

PCA 的目标是通过线性变换将原始数据投影到一个新的特征空间，即将 $N$ 维特征映射到 $K$ 维上（ $K < N$ ），其优化目标位在新的特征空间中找到最大的投影方差。数据投影后的方差就是协方差矩阵的特征值，这些新的特征称为主成分，是原始特征的线性组合。PCA 的算法步骤可以归纳如下。

① 对样本数据进行均值归一化，即去中心化。定义 $M$ 个 $N$ 维样本 $X_{N \times M} = \{x_{n1}, x_{n2}, \dots, x_{nM}\}_{n=1:N}$ ，对 $X$ 去中心化处理，即每一维 $X_n|_{n=1}^N$ 的数据减去该维的均值，然后对数据重新排列成等效的 $\hat{X}_{N \times M} = \{\hat{x}_{n1}, \hat{x}_{n2}, \dots, \hat{x}_{nM}\}_{n=1:N}$ ，即

$$
\hat {x} _ {n m} = x _ {n m} - \frac {1}{M} \sum_ {m = 1} ^ {M} x _ {n m} \tag {3-12}
$$

②计算样本的协方差矩阵

$$
C = \operatorname {c o v} \left(\hat {X} _ {N \times M}, \hat {X} _ {N \times M} ^ {T}\right) \tag {3-13}
$$

③通过对样本的协方差矩阵进行特征值分解，以此选择序列的主成分。求出协方差矩阵的 $N$ 个特征值，并且对其从大到小排序得到特征序列 $\lambda_1, \lambda_2, \dots, \lambda_N$ ，同样得到与特征值相对应的 $N$ 个特征向量 $W_{1N}, W_{2N}, \dots, W_{NN}$ 。然后计算各个主成分的贡献率和累计贡献率，根据需要选择评估所需的的主成分数量。第 $k$ 个主成分的贡献率 $\varphi_k$ 为：

$$
\varphi_ {k} = \frac {\lambda_ {k}}{\sum_ {i = 1} ^ {n} \lambda_ {i}} \tag {3-14}
$$

通常情况下，用贡献率来评估该成分保留原始数据所含信息的多少，其值越大代表包含原始数据信息量越多。前 $p$ 个主成分的累计贡献率 $\Psi_p$ 为：

$$
\Psi_ {p} = \frac {\sum_ {k = 1} ^ {p} \lambda_ {k}}{\sum_ {k = 1} ^ {n} \lambda_ {k}} = \sum_ {k = 1} ^ {p} \varphi_ {k} \tag {3-15}
$$

通常用累计贡献率作为判断选取主成分个数的标准。

④对样本数据进行投影，选取前 $K$ 行特征向量组成矩阵 $P_{K \times N}$ ，则降维后数据为 $Y_{K \times M} = P_{K \times N}X_{N \times M}$ 。

# 3.3 基于改进Transformer深度迁移学习的节假日负荷预测方法

传统的深度学习方法是通过大量特定的样本进行训练以解决特定的问题，而一旦特征空间发生了变化，该模型便不再适用，需要重新进行训练。迁移学习是一种通过将从源领域中已学习到的知识应用到目标领域中的模型，来提升模型性能的方法，其关注共有知识在解决不同问题时的转移和应用，当测试样本分布与训练样本存在差异时，迁移学习方法无需对模型从头开始训练，其可保留原模型训练所得共有知识，利用新数据对模型进行调整。因此迁移学习在解决有限样本问题中独具优势，成为当前研究的热点。然而，当前迁移学习对于需固定预训练模型的共享参数均由经验获得，没有明确的依据，为解决此问题，本节首先建立基于改进Transformer的域对抗迁移学习网络模型，最大限度地挖掘节假日和非节假日之间的相似性，共建预训练模型从而达到合理优选共享参数的效果。然后将域迁移学习模型训练得到的改进Transformer模型作为预训练模型，采用Adapter迁移学习方法，利用节假日样本对预训练模型进行参数微调，提升节假日负荷预测精度。

# 3.3.1 基于改进Transformer深度迁移学习预测框架

本节设计改进Transformer深度迁移学习预测框架，如图3-4所示，首先，将数据集划分为源域（Source domain）和目标域（Target domain），其中源域为非节假日数据样本、目标域为节假日数据样本，构建改进Transformer模型作为域迁移学习网络的特征提取器与分类预测器，挖掘源域与目标域之间的相似性，通过最小化源域预测误差优化模型，从而获得共享模型参数；然后，将域迁移学习网络训练得到的特征提取器与分类预测器作为预训练模型（即改进Transformer模型），对特征提取器网络参数进行固定，采用Adapter Tuning迁移学习技术对分类预测器进行参数微调，提升节假日负荷预测针对性和精度。本文所构建的改进Transformer域对抗迁移学习网络包含以下三个核心：

# （1）设计域对抗迁移学习网络框架

迁移学习的关键在于将源域中有效的特征迁移到目标域，基于模型的迁移学习方法通常采用微调的方式。这种微调方式是指固定预训练模型在源域学习到的某些参数，然后对其余参数在目标域上进行微调。如何选取共享参数目前没有明确依据，通常情况下将特征提取层进行固定，对全连接层进行微调。本文构建域对抗迁移学习网络框架，通过对源域和目标域相似性计算以及最小化源域预测误差优化模型，训练可共享参数的特征提取器。

# （2）建立改进Transformer模型的域对抗网络

本文对Transformer模型进行优化和重构，仅保留的Encoder结构，将Decoder结构弃用，以简化网络复杂度，结合第二章所提节假日负荷预测模型构建Transformer编码器对负荷特征进行提取。改进的Transformer模型作为构成域对抗迁移学习的特征提取器和分类预测器，是实现源域和目标域参数共享的核心模块。

# （3）构建AadpterTuning的模型微调迁移学习模型

本文利用大量源域样本和有限目标域样本对改进Transformer的域对抗网络进行训练，尽可能寻找源域和目标域之间的相似性，实现域对抗网络模型最优化。然后，将域对抗网络的改进Transformer模型作为预训练模型，以带标签的节假日负荷数据作为输入样本，固定特征提取器共享参数，对分类预测器部分参数采用Adapter迁移学习方法对参数进行微调，挖掘节假日负荷的特有规律，提升模型对节假日负荷预测的针对性和有效性。

![](images/e2414996a046cb1e347956e886eac85a7dafa3064a41d91bed4d09fd4201f28f.jpg)  
图3-4改进Transformer深度迁移学习预测框架

# 3.3.2 迁移学习的基本方法

迁移学习的三个基本概念为表示已有知识的源域、需要进行学习的目标域以及由目标函数和学习结果组成的任务。迁移学习即将在源域中学习到的知识和特征迁移到目标域中，使模型可以更好地适应目标域中的数据分布特征，提高任务效果。图3-5表示了传统深度学习与迁移学习的区别。

在迁移学习中，给定一个有标签的源域 $D_{s} = \{x_{i},y_{i}\}_{i = 1}^{N}$ 和一个仅含有少量样本的目标域 $D_{t} = \left\{x_{j},y_{j}\right\}_{j = 1}^{M}$ ，源域与目标域之间的数据分布相似但存在一定的差异，即 $P(X_s)\neq P(X_t)$ ，迁移学习的目标是借助源域 $D_{s} = \{x_{i},y_{i}\}_{i = 1}^{N}$ 的信息，来学习目标域 $D_{t} = \left\{x_{j},y_{j}\right\}_{j = 1}^{M}$ 中的知识特征。迁移学习主要分为三类方法：基于实例样本的迁移学习、基于特征的迁移学习和基于模型的迁移学习方法。

![](images/860ebbbafb131f568243b248f278fd2e92d12f378a85af1ccd82e286144e4b22.jpg)

![](images/89fe64c87d7d967d15455ef030228bc4926f09c6dd2fc560bfd59b9b29d95823.jpg)  
图3-5传统深度学习与迁移学习之间的区别示意图

# （1）基于实例样本的迁移学习方法

基于实例样本的迁移学习方法的关键在于从源域中筛选出对目标域的训练有用的样本，一般通过权重均衡的方法进行处理，即将源域与目标域中相似的样本赋予较高权重，将源域与目标域不同的样本赋予较低权重。基于样本的迁移学习方法适用于具有相同的学习目标，但是源域和目标域的数据分布却具有差异的场景。如图3-6所示。

![](images/add22889fef914c03e0fe99e771adbee997a111e1488873c6f617afbcbc0554d.jpg)  
图3-6基于样本的迁移学习方法示意图

# （2）基于特征的迁移学习方法

基于特征的迁移学习方法是将源领域和目标域的特征映射到同一特征空间中，从而减小构造一个具有特征相似性的新空间，利用新的空间构造深度学习模型，提升目标领域任务的性能。如图3-7所示。

![](images/4a2fdbe5f6eac15ba756db0c788d1a83eec8bb0a233aa2d96c68ac32451dcf46.jpg)  
图3-7基于特征的迁移学习方法示意图

# （3）基于模型的迁移学习方法

基于模型的迁移学习方法，是将源域中训练所得的模型进行一定的处理应用至目标域中，其关键是找到源域和目标域可以共享的参数，对其余模型参数进行微调，提高模型在目标领域中的适应性和效果，原理如图3-8所示。

![](images/7926484f784b8f2ce703a56b8afc8b527cc45b0f59b752f90557e91efae07f36.jpg)  
图3-8 基于模型的迁移学习方法示意图

# 3.3.3 域对抗迁移学习网络

Yaroslav Ganin 等人提出了域对抗迁移学习网络（Domain-Adversarial Training of Neural Networks，DANN）[111]，用于表征域自适应学习，解决源域和目标域数据分布不一致的问题，其本质是一种基于实例样本和模型的融合型迁移学习方法。其核心目标是构建源域到目标域之间的映射，即源域学习得到的预测模型也能用于目标域。在传统的基于模型的迁移学习过程中，域自适应性通常是用固定特征表示，即源域和目标域训练分为两阶段，首先利用源域对模型进行预训练学习相似特征，然后用目标域对模型进行微调。DANN将深度特征学习与领域自适应相结合，融入同一个训练过程中，即将领域自适应嵌入

到特征学习的过程中，使最终决策结果对领域的变化既具有鉴别性又具有相似性的特征，使源域和目标域中所提取特征共同具有相似的分布，因此在本文中域对抗迁移学习网络用于最优化提取可非节假日模型与节假日模型之间可共享的参数。

![](images/c6d7f19cdc78c7717951096481a90808ddbd6b4eca443e3dd8139a0e76d93ad2.jpg)  
图3-9 域对抗迁移学习网络原理图

DANN 的架构如图 3-9 所示，包含三个关键模块：特征提取器、类别预测器和域分类器。特征提取器用于将数据映射到特定的特征空间，以使域分类器难以区分数据的来源；类别预测器用于对源领域数据进行分类，以尽可能准确地分配正确的标签；域分类器则用于对特征空间中的数据进行分类，以尽可能准确地区分数据来自源领域还是目标领域。

源域 $X_{s} = \left\{x_{s,i}\right\}_{i = 1}^{N}$ 和目标域 $X_{t} = \left\{x_{s,j}\right\}_{j = 1}^{M}$ 样本共同构成样本空间 $X = \left\{x_{i}\right\}_{i = 1}^{N + M}$ ，当样本 $\pmb{x}_i$ 输入特征提取器后映射成一个特征向量 $F$ 。然后来自源域特征向量 $F_{S}$ 会输入类别预测器获得预测结果，来自源域和目标域的特征向量 $F_{S}$ 和 $F_{T}$ 均会输入域分类器获得域分类结果。则定义类别预测网络的损失函数为

$$
L _ {y} \left(\theta_ {f}, \theta_ {y}\right) = \frac {1}{N} \sum \left(G _ {y} \left(G _ {f} \left(\theta_ {f}, x _ {i}\right), \theta_ {y}\right) - y _ {i}\right) ^ {2} \tag {3-16}
$$

其中， $G_{f}$ 为特征提取器网络， $\theta_{f}$ 为特征提取器网络参数， $G_{y}$ 为类别预测器网络， $\theta_{y}$ 为类别预测器网络参数

定义域分类器网络损失函数为

$$
\begin{array}{l} L _ {d} \left(\theta_ {f}, \theta_ {d}\right) = \frac {1}{N} \sum - \left[ d _ {s} ^ {i} \log_ {a} \frac {1}{G _ {d} \left(G _ {f} \left(x _ {i} , \theta_ {f}\right) , \theta_ {d}\right)} + \left(1 - d _ {s} ^ {i}\right) \log_ {a} \left(1 - \frac {1}{G _ {d} \left(G _ {f} \left(x _ {i} , \theta_ {f}\right) , \theta_ {d}\right)}\right) \right] \tag {3-17} \\ + \frac {1}{M} \sum - [ d _ {t} ^ {i} \log_ {a} \frac {1}{G _ {d} \left(G _ {f} \left(x _ {j} , \theta_ {f}\right) , \theta_ {d}\right)} + (1 - d _ {t} ^ {i}) \log_ {a} \left(1 - \frac {1}{G _ {d} \left(G _ {f} \left(x _ {j} , \theta_ {f}\right) , \theta_ {d}\right)}\right) ] \\ \end{array}
$$

其中， $G_{d}$ 为域分类网络， $d_s^i$ 代表源域来源，为全0向量， $d_t^i$ 为目标域来源，

为全1向量。

GANN在训练模型时要实现两个目标：一是使域分类网络能够正确区分特征来源，即最大化域分类误差；二是使预测网络能够尽量满足源域标签，最小化预测误差。在GANN模型训练过程中，两个目标互相博弈最终实现纳什平衡。则DANN的总损失函数可定义为

$$
L = L _ {y} + \lambda L _ {d} \tag {3-18}
$$

因此，DANN的目标任务可表达为

$$
\left\{ \begin{array}{l} \left(\theta_ {f} ^ {*}, \theta_ {y} ^ {*}\right) = \arg \min  L \left(\theta_ {f}, \theta_ {y}, \theta_ {d} ^ {*}\right) \\ \theta_ {d} ^ {*} = \arg \min  L \left(\theta_ {f} ^ {*}, \theta_ {y} ^ {*}, \theta_ {d}\right) \end{array} \right. \tag {3-19}
$$

# 3.3.4 基于改进Transformer模型的域对抗学习网络

Transformer 模型是由 Vaswanid 等人提出了的一种注意力机制的神经网络，用于处理时序数据[112]，其采用多层编码器（Encoder）和解码器（Decoder）架构，每一层由前馈神经网络和多重注意力机制模块构成，Encoder 用于将输入序列编码成一个特征向量表示，Decoder 则用于将该向量表示解码成目标序列，Transformer 模型结构如图 3-10 所示。

![](images/c654d83855fde6f9d9368a2e4f54fb4464c677175040a171045ea0b76bfa04c0.jpg)  
图3-10 Transformer模型结构图

图3-10中，上层部分表示Transformer模型Encoder的一个块结构，每个块结构包括一个多头注意力机制（Multi-Head Attention）和一个全连接的前馈层（Feed Forward），同时分别增加一个归一化层（Add&Norm），通常情况下，Encoder由多个堆叠的块结构组成。下层部分表示Transformer模型的Decoder

的一个块结构，每个结构块包括掩码多头注意力机制（Mask Multi-Head Attention）、多头注意力机制和全连接的前馈层，同时分别增加一个归一化层，与Encoder相同，Decoder是由多个堆叠的块结构组成。

# （1）多头注意力机制

注意力机制可以让训练模型根据输入数据中不同要素与标签之间的相关性，动态分配不同的权重，从而挖掘输入数据中强相关信息，其包括三个关键向量：查询向量（Query），表示关注或检索的目标；键向量（Key），表示要与查询向量进行匹配或者比较源；值向量（Value），表示根据查询向量和键向量的匹配程度来加权求和的信息，其结构原理如图3-11所示。

![](images/38c66f7304e7b1b7b9f000978b918955b193215b8dda3cd177628ee4369b859d.jpg)  
图3-11 注意力机制原理图

定义输入序列为 $X = \{x_{1}, x_{2}, \dots, x_{t}\}$ ，其中 $x_{i}$ 为 $\mathfrak{t}$ 时刻对应的输入特征。嵌入层对输入向量进行特征提取，得到特征序列 $F = \{f_{1}, f_{2}, \dots, f_{t}\}$ ，定义查询矩阵、键矩阵以及值矩阵分别为特征序列相乘，即

$$
\left\{ \begin{array}{l} Q = W _ {Q} \cdot F ^ {T} \\ K = W _ {K} \cdot F ^ {T} \\ V = W _ {V} \cdot F ^ {T} \end{array} \right. \tag {3-20}
$$

其中， $Q = \{q_{1},q_{2},\dots ,q_{t}\}$ 为查询序列、 $K = \{k_{1},k_{2},\dots ,k_{t}\}$ 为键序列和 $V = \{v_{1},v_{2},\dots ,v_{t}\}$ 值序列， $W_{Q}$ 、 $W_{K}$ 、 $W_{V}$ 分别为查询参数矩阵、键参数矩阵以及值参数矩阵。

然后，计算对应值 $v_{j} \big|_{j=1}^{\prime}$ 的权重为

$$
\tilde {w} _ {i, j} = \operatorname {s o f t m a x} \left(q _ {i} \cdot v _ {j}\right) \tag {3-21}
$$

则 $x_{i}\big|_{i = 1}^{t}$ 对应的输出 $o_{i}\big|_{i = 1}^{t}$ 为

$$
o _ {i} = \sum_ {j = 1} ^ {\prime} \tilde {w} _ {i, j} \cdot v _ {j} \tag {3-22}
$$

![](images/af6740c51f01722cdff32617cd52a07b41fd9cd32a98ae29efcab420ad91d7ba.jpg)  
图3-12多头注意力机制结构图

多头注意力机制是在注意力机制中发展而来的，其主要区别在于，在多头注意力机制中，将查询向量 $q_{i}$ 、键向量 $k_{i}$ 、值向量 $\nu_{i}$ 看作一个“头”，多头即对于输入数据 $x_{i}$ 需要构造多个 $W_{Q}$ 、 $W_{K}$ 、 $W_{i}$ 查询参数矩阵、键参数矩阵以及值参数矩阵与之形成的特征序列 $f_{i}$ 进行相乘，获得多组 $\{q_{i}, k_{i}, \nu_{i}\}$ ，如图3-12所示。

# （2）基于改进Transformer模型的域对抗迁移学习网络

本文借鉴Transformer模型的Encoder结构，将Decoder结构弃用，以简化网络复杂度，将所提的模态分解的负荷预测模型作为Encoder侧的嵌入网络，对输入数据进行特征提取，同时构建6层Encoder块结构对所提取特征进行深度挖掘。其中改进的Transformer模型的嵌入网络构成域对抗网络的特征提取器，Encoder部分构成域对抗网络的分类预测器，如图3-13所示。

![](images/2994744f4b66f32d6aedc0677fc8404c1d025bf13e38f7105f134f37ec7b63c3.jpg)  
图3-13改进Transformer的域对抗迁移学习网络

# 3.3.5 基于改进Transformer-Aadpter的迁移学习模型

本文将域对抗网络的改进Transformer模型作为预训练模型，以带标签的节假日负荷数据作为输入样本，固定特征提取器共享参数，对分类预测器部分参数采用Adapter技术对参数进行微调，挖掘节假日负荷的特有规律，提升模型对节假日负荷预测的针对性和有效性。

Neil Houlsby等人在2019年提出将Adapter微调技术引入迁移学习之中[113],Adapter冻结预训练模型的主体部分，在特定任务层添加Adapter模块，对新增加模块和部分任务层进行微调。Adapter技术应用于Transformer模型的Encoder部分，如图3-14所示。Adapter模块接收来自上一层的输入，即Transformer模型Encoder部分输出和隐藏表示。输入特征通过降尺度层被映射至投影到较低纬度的表示空间，从而减少参数数量；然后将低维特征通过非线性层进行特征变换，提升Adapter非线性特征挖掘能力；进一步通过升尺度层，将低维特征重新映射回原始的高维特征空间，高维特征与一个可学习的参数矩阵相乘以此根据特征重要性调整特征权重；最后经过残差全连接层，将调整后的高维特征与原始输入进行相加，确保即使参数接近零，Adapter模块仍能近似于恒等映射，加强信息在模块内的传递。

![](images/6051097dfa24237d0ccabe2d6c921dc3449ad25247aac4b53c71c75997d58655.jpg)  
图3-14基于改进transformer模型的Adapter迁移学习模型结构图

# （1）设计改进Transformer-Aadpter的迁移学习模型结构

本文构建Transformer-Adapter的迁移学习预测模型共分为四层，具体结构如下：

输入层：将节假日相关样本进行预处理，通过输入预训练好的改进Transformer编码器模型中。

Transformer-Adapter层：针对负荷的非线性和时变性特征，通过将Adapter嵌入并改进Transformer的Encoder结构，固定预训练的Transformer的Encoder注意力机制部分，对Adapter和全连接层进行参数微调。

预测层：全连接网络的输出为预测值，通过Transformer层获取到特征信

息后，利用预测层实现负荷预测。

# （2）基于深度迁移学习的预测模型总体框架

本文提出了基于深度迁移学习的节假日电力负荷短期预测模型，其结构如图3-15所示，主要分为5个步骤。

节假日负荷数据扩充：利用TimeGAN生成高度逼真的合成节假日负荷数据集，以扩充原有的节假日负荷样本集，从而改善数据的平衡性。

数据预处理：对扩充后的节假日负荷数据和原有数据进行预处理，包括数据清洗、归一化、标准化等操作，以确保数据的质量和一致性。

域对抗迁移学习网络进行训练：利用改进Transformer模型构成域对抗迁移学习网络的特征提取器和分类预测器，通过对域对抗迁移学习网络的训练，间接达到对改进Transformer模型的预训练，获取可共享的网络参数。

训练Transformer-Adapter迁移学习模型：设计并构建基于Transformer-Adapter的预测模型，利用节假日负荷样本进行训练，对网络参数进行微调，提升网络的预测针对性。

预测结果分析：比较预测结果与真实负荷数据的差异，评估模型的准确度和性能。同时，对预测结果进行可视化和统计分析，以进一步说明模型的优势与效果。

![](images/7971e05fb6fe4d0431e5a710470c6ff30200aac37be7734dfa5f340caa8bac6c.jpg)  
图3-15 节假日电力负荷短期预测模型框图

# 3.4 算例分析

本文利用山东省某地区实测负荷数据作为测试数据进行仿真实验，验证所提模型的有效性。以历史负荷数据，气象数据和节假日特征数据作为输入，选用2019年至2020年的数据训练模型，2021年节假日数据用于测试验证。负荷数据采样间隔为 $15\mathrm{min}$ ，其中节假日负荷预测模型输入数据包含待预测日前5天同一时刻负荷值、气象特征、星期特征、节假日特征的多维时间序列，输出数据是超前24小时待预测负荷。

# 3.4.1 数据增强的有效性验证

为验证本文所提利用 TimeGAN 数据增强的优越性，选取 GAN、随机抽样（Random sampling，RS）作为对比基础模型，采用主成分分析法将生成数据对原始数据分布的模拟程度进行可视化评估，评价生成数据的质量。

![](images/e8baaae24afebbf9f15a3bec3746d624ce91b7f72833007569bf4a75567b517d.jpg)

![](images/ba50902f3c4f28bae161af0363b6fc83fe37775985659f542211172c17cab76c.jpg)

![](images/702ef4ae5212a321568a5f41baa603547373d003888ab6f8529087474ba2f9e3.jpg)  
图3-15春节期间数据主成分分析的数据生成表现评估

图3-15显示了春节期间数据生成情况，SR方法生成的数据存在部分样本没有合理生成的缺陷，如图3-15（c）中所标注的②部分，GAN方法生成数据对于图3-15（b）中①所示部分没有合理生成，从生成效果看，而TimeGAN生成方法得到的数据分布与原始数据相对一致，GAN方法比TimeGAN略差，RS

方法比前两种数据生成方法有较大差距。可见深度学习算法能更好地挖掘数据间的非线性关系，在数据生成表现上更优，TimeGAN有效挖掘了数据间的时序相关性，因此数据生成表现优于GAN。图3-16显示了中秋节期间的数据生成情况，从图中可以看出，各个模型表现与春节期间的表现一致，进一步验证了所提方法的有效性。同时通过对比春节和中秋节期间的数据表现可以看出，中秋节表现较春节相对较好，该原因可以从负荷波动情况进行分析，中秋节假期为3天，春节假期7天且春节期间各负荷用电差异大，春节期间的负荷波动情况比中秋节期间强烈，因此春节期间样本生成效果略微逊于中秋节表现。

![](images/dae307bd70ab2e4c6194d3091c2b8728fecd1c79b9b9353b177f83f0c657e97d.jpg)  
(a) Time-GAN

![](images/eb2d7707dca66604c22e03c23c875fb61465ea46a062b63d0b3b638519dd33a7.jpg)  
（b）GAN

![](images/dfa482755f373ecf6a9798d8f3ab0e67a5ae740800fd85c3c5e66322ec9e972a.jpg)  
（c）SR  
图3-16中秋节期间数据主成分分析的数据生成表现评估

# 3.4.2 预测的有效性验证

为验证本文所提方法的优越性，分别构建极致梯度提升（eXtreme Gradient Boosting，XGBT，后文中用模型M1替代）、改进Transformer模型（直接预测不做微调，M2）与所提方法（M3）进行对比验证，验证本文所提方法的优越性。本文对2021年春节、中秋节、五一国际劳动节、国庆节四个节日期间模型M1、M2、M3的负荷预测结果进行对比。

表3-1分别统计了春节期间三种模型的预测精度。从模型对比上看，模型M1、M2的预测效果与本文所提M3模型预测误差差距较大，模型M3比模型M2、模型M1的RMSE指标分别降低 $4.97\% ,2.91\%$ ，MAE指标平均降低 $4.77\%$

$2.71\%$ ，由此可见，所提模型通过迁移非节假日负荷特征的相似性，能有效提升预测春节期间模型的预测精度。为直观表现模型的预测精度对比，图3-17展示了三种预测模型在春节期间的预测表现。从时间上分析，M3模型春节期间第1天和第2天的RMSE和MAE指标较高，说明预测效果相对较差，第3天至第5天的RMSE和MAE指标均小于 $5.0\%$ 预测效果较好，第6天、第7天的RMSE和MAE变大。由此可以看出，假期第1天、第2天的波动规律突然改变，导致负荷间的时序关联性变弱，预测误差较大，随着假期时间的推移，第3天至第5天可挖掘假期期间样本的时序相依性，因此预测效果较好，在第7天负荷回升，前几天的时序规律无法很好反映其变化，因此误差略微增加。图3-19直观地展示了春节期间三种模型的预测结果曲线。

表 3-1 各模型在春节的 MAE 和 RMSE 值  

<table><tr><td rowspan="2" colspan="2">节假日日期</td><td colspan="3">MAE (%)</td><td colspan="3">RMSE (%)</td></tr><tr><td>M1</td><td>M2</td><td>M3</td><td>M1</td><td>M2</td><td>M3</td></tr><tr><td rowspan="8">春节</td><td>第一天</td><td>3.04</td><td>3.69</td><td>2.84</td><td>3.55</td><td>4.15</td><td>3.31</td></tr><tr><td>第二天</td><td>4.69</td><td>4.46</td><td>5.38</td><td>5.29</td><td>5.33</td><td>5.76</td></tr><tr><td>第三天</td><td>3.92</td><td>7.80</td><td>1.90</td><td>4.55</td><td>9.23</td><td>2.44</td></tr><tr><td>第四天</td><td>6.84</td><td>11.28</td><td>3.28</td><td>7.64</td><td>12.18</td><td>3.54</td></tr><tr><td>第五天</td><td>4.29</td><td>8.04</td><td>1.83</td><td>4.93</td><td>8.52</td><td>2.57</td></tr><tr><td>第六天</td><td>5.93</td><td>8.99</td><td>3.35</td><td>6.49</td><td>9.37</td><td>4.15</td></tr><tr><td>第七天</td><td>10.12</td><td>15.57</td><td>4.68</td><td>10.64</td><td>16.24</td><td>5.10</td></tr><tr><td>平均值</td><td>5.55</td><td>8.55</td><td>3.32</td><td>6.15</td><td>9.29</td><td>3.84</td></tr></table>

![](images/cfc396358486fd621fcb14270be7ed68fd23f6cf6a99b913589aebba5cc59b4e.jpg)

![](images/61c6eb446a53c2399c9efecf590f74c31d4f37905613eb0f592bf2d719cb993e.jpg)

![](images/e51832cfa536acccf20844adec5e8f13ecaab16fed5fd3c698c676131c37cb09.jpg)

![](images/7ad91a1743da80899a137496152a34600220f2ba0a819c522bcdef04a6a4cde5.jpg)  
图3-17春节期间RMSE和MAE误差统计图

![](images/f41edb9b03407962187afac52ccd4834c1fe2a96feedb7cce31761bf81a45978.jpg)  
图3-18春节期间预测结果图

表3-2分别统计了国庆期间三种模型的预测精度。从模型对比上看，模型M1、M2的预测效果与本文所提M3模型预测误差差距较大，第1天模型M3比模型M1、模型M2的RMSE指标分别降低 $0.05\%$ 、 $3.32\%$ ，MAE指标平均降低 $0.27\%$ 、 $3.7\%$ ，第2天到第7天模型M3比模型M2、模型M1的RMSE指标平均降低 $5.0\%$ 、MAE指标平均降低 $4.7\%$ ，总体来看，模型M3比模型M2、模型M1的RMSE指标平均降低 $4.6\%$ 、MAE指标平均降低 $4.2\%$ ，由此可见，所提模型通过迁移非节假日负荷特征的相似性，能有效提升预测春节期间模型的预测精度。为直观表现模型的预测精度对比，图3-19展示了三种预测模型在国庆节期间的预测表现。

表 3-2 各模型在国庆节的 MAE 和 RMSE 值  

<table><tr><td rowspan="2" colspan="2">节假日日期</td><td colspan="3">MAE (%)</td><td colspan="3">RMSE (%)</td></tr><tr><td>M1</td><td>M2</td><td>M3</td><td>M1</td><td>M2</td><td>M3</td></tr><tr><td rowspan="8">国庆</td><td>第一天</td><td>4.54</td><td>7.81</td><td>4.49</td><td>5.54</td><td>8.97</td><td>5.27</td></tr><tr><td>第二天</td><td>8.40</td><td>8.18</td><td>3.14</td><td>9.91</td><td>9.77</td><td>3.62</td></tr><tr><td>第三天</td><td>9.79</td><td>8.48</td><td>3.74</td><td>10.94</td><td>10.01</td><td>4.48</td></tr><tr><td>第四天</td><td>7.53</td><td>8.15</td><td>2.92</td><td>8.05</td><td>9.72</td><td>3.56</td></tr><tr><td>第五天</td><td>8.66</td><td>7.20</td><td>2.42</td><td>9.29</td><td>8.14</td><td>2.90</td></tr><tr><td>第六天</td><td>9.31</td><td>7.46</td><td>4.80</td><td>9.81</td><td>7.89</td><td>5.35</td></tr><tr><td>第七天</td><td>7.48</td><td>7.89</td><td>4.04</td><td>8.00</td><td>8.47</td><td>4.50</td></tr><tr><td>平均值</td><td>7.96</td><td>7.88</td><td>3.65</td><td>8.79</td><td>8.99</td><td>4.24</td></tr></table>

![](images/8baf2d40bc4fb69903f9aa7be69958c82cb038f0527809eb6e16c09517789bf8.jpg)

![](images/eb4900b4abda9501f5af996e289890642dce2011ece5a2c7514873c3ebb0e2c0.jpg)

![](images/481ffd45030ae946dfeb061c9723574ef418ef513b8b021566b1537fad9a952b.jpg)

![](images/9ae64a314808fe03ca7e20c3f4676bb87212f82c24b1bcd299a60a6d599374f7.jpg)  
图3-19国庆期间RMSE和MAE误差统计图

从时间上分析，国庆期间第1天的RMSE和MAE指标较高，说明预测效果相对较差，以本文所提模型M3角度进行分析，第2天至第5天的RMSE指标小于 $5\%$ ，预测效果较好。由此可以看出，假期第1天的波动规律突然改变，导致负荷间的时序关联性变弱，预测误差变大，随着假期时间的推移，第2天至第5天可挖掘假期期间样本的时序相依性，因此预测效果较好，第6天和第7天午时时段负荷上升较快，预测误差略微增大，相对第2天至第5天预测结果略差。相对比春节，国庆期间第二天预测精度相对较好，从春节和国庆节预测曲线图3-18和图3-20中可以看出，春节期间负荷曲线的日波动情况差别较大，而国庆节期间负荷曲线的日波动情况相对较小，因此国庆节预测精度更为稳定。

![](images/8a45d9b60abf9323904aaacf35a3cafcd15cef0cec725e9df5a2d92d94f3f8be.jpg)  
图3-20国庆期间预测结果图

表3-4和表3-5分别表示了五一国际劳动节和中秋节期间模型M1、M2、M3预测情况，图3-21显示了五一国际劳动节和中秋节期间预测曲线图。从时间上看，中秋节假期的负荷水平逐日降低，最后一天为中秋当天负荷水平降至最低；五一国际劳动节第一天为5月1日节假日当天，因此负荷曲线整体较低，此后电力负荷水平直接回升，在节假日的最后一天升至最高。从模型对比上看，五一劳动节期间，模型M3比模型M2、模型M1的RMSE指标平均降低 $2.49\%$ 、MAE指标平均降低 $2.18\%$ ；中秋节期间，模型M3比模型M2、模型M1的RMSE指标平均降低 $1.27\%$ 、MAE指标平均降低 $1.67\%$ ，负荷预测误差对比结果和春节、国庆节一致，进一步验证了所提模型通过迁移非节假日负荷特征的相似性，能有效提升预测春节期间模型的预测精度。为直观表现模型的预测精度对比，图3-22和图3-23展示了三种预测模型在国际劳动节、中秋节期间的预测误差表现。

表 3-4 各模型在国际劳动节的 MAE 和 RMSE 值  

<table><tr><td rowspan="2" colspan="2">节假日日期</td><td colspan="3">MAE (%)</td><td colspan="3">RMSE (%)</td></tr><tr><td>M1</td><td>M2</td><td>M3</td><td>M1</td><td>M2</td><td>M3</td></tr><tr><td rowspan="6">五一</td><td>第一天</td><td>4.46</td><td>5.49</td><td>1.39</td><td>5.24</td><td>6.27</td><td>1.66</td></tr><tr><td>第二天</td><td>3.81</td><td>3.32</td><td>1.78</td><td>4.25</td><td>4.13</td><td>2.05</td></tr><tr><td>第三天</td><td>5.87</td><td>4.13</td><td>2.07</td><td>6.68</td><td>4.80</td><td>2.48</td></tr><tr><td>第四天</td><td>3.46</td><td>2.16</td><td>1.69</td><td>4.18</td><td>2.77</td><td>2.18</td></tr><tr><td>第五天</td><td>3.29</td><td>2.77</td><td>1.55</td><td>3.87</td><td>3.37</td><td>1.98</td></tr><tr><td>平均值</td><td>4.18</td><td>3.58</td><td>1.70</td><td>4.84</td><td>4.27</td><td>2.07</td></tr></table>

表 3-5 各模型在中秋节的 MAE 和 RMSE 值  

<table><tr><td rowspan="2" colspan="2">节假日日期</td><td colspan="3">MAE (%)</td><td colspan="3">RMSE (%)</td></tr><tr><td>M1</td><td>M2</td><td>M3</td><td>M1</td><td>M2</td><td>M3</td></tr><tr><td rowspan="4">中秋</td><td>第一天</td><td>6.33</td><td>5.54</td><td>3.40</td><td>7.15</td><td>6.53</td><td>4.81</td></tr><tr><td>第二天</td><td>4.31</td><td>4.04</td><td>2.85</td><td>4.92</td><td>4.58</td><td>3.78</td></tr><tr><td>第三天</td><td>5.70</td><td>4.81</td><td>4.11</td><td>6.56</td><td>5.57</td><td>5.28</td></tr><tr><td>平均值</td><td>5.44</td><td>4.80</td><td>3.45</td><td>6.21</td><td>5.56</td><td>4.62</td></tr></table>

![](images/21128c3ab2c6da181ddd57f18823014c20ade88ff599fcae0c22c4aeaadff87c.jpg)

![](images/d8253540d86460c2d1ff23e53bdcd69bc407e8ed7d6c45a05ec4e9fa8381495a.jpg)  
图3-21 国际劳动节、中秋期间预测结果图

![](images/9334fa09e8b36d6524a39133db15bfac0f062471c37a7df0b8742440950c3b57.jpg)

![](images/f1bd0c272a04c85059a857ed014a8377ae13a01d24c2312628d6617feb2791ac.jpg)

![](images/50aa1f46076cc0937ca5396fe18191ba459289c1ab2cb59b7b7503f8458f98f2.jpg)

![](images/e3460ed5a2dc8391e404766e9ac4556e286cee0b85d9617af9c5d4fe142d0ec8.jpg)  
图3-22 五一期间RMSE和MAE误差统计图

![](images/fd53971ddfed7aed6241ec046063ab6bd5486ac71225999963bb53cf28a8d889.jpg)

![](images/59bc0a63805cb48ba616ba21adaa4af9dd595d2161c34511a2b8023052561fa2.jpg)

![](images/73467bfa85352393cc316a258dbb292feb2dd409bba82c0404a0db9a70e09217.jpg)

![](images/8d15b9bbb43272a9093b487b7c3a9f5f6440b3f31ce8c51fcf1f785742dd1877.jpg)  
图3-23中秋期间RMSE和MAE误差统计图

# 3.5 本章小结

本章提出了一种基于深度迁移学习的节假日负荷预测方法，利用TimeGAN模型对节假日负荷样本进行扩充，解决节假日有限样本引起的模型欠拟合问题；然后构建改进Transformer的域对抗迁移学习网络，最大限度地挖掘常规负荷与节假日负荷的相似信息和最优可共享模型参数；最后将域对抗学习网络的改进Transformer模型作为预训练模型，采用Adapter方法对预训练模型参数进行微调，提升节假日负荷预测的针对性和精度。本章的主要贡献如下：

（1）提出了基于TimeGAN的节假日数据样本增强方法，实现了对单个时间点的特征分布和时序间的复杂相依关系的联合挖掘，解决节假日有限样本引起的深度学习模型欠拟合问题。  
（2）构建了改进Transformer的域对抗迁移学习网络，将Transformer模型的Decoder结构弃用以简化模型结构，利用Transformer模型的Encoder部分作为域迁移学习的特征提取器和分类预测器，以常规负荷样本作为源域、节假日负荷样本作为目标域对模型进行预训练，最大限度地挖掘常规负荷与节假日负荷的相似信息，从而确定最优可共享模型参数。  
（3）构建了改进Transformer-Adapter迁移学习模型，以Transformer作为预训练模型，将节假日负荷样本数据为目标域，采用Adapter迁移学习方法对预训练模型的部分参数进行微调，提升了节假日负荷预测的针对性和精度。

# 4 基于深度强化学习的自适应动态组合负荷概率预测方法

# 4.1 引言

随着新型电力系统中不确定性的增加，电力负荷数据表现出显著的非平稳性，复杂环境变化导致样本数据分布随时间发生变化，产生数据漂移现象，尽管当前构建的深度学习预测模型足够复杂，但是参数一经训练便固定不变，固定参数的模型无法灵活地适应新的数据分布，从而导致模型在预测过程中误差随时间逐渐增加，无法准确反映复杂环境的变化。同时，由于数据准确性、模型局限性的限制，确定性预测必然存在预测误差，复杂环境变化导致误差分布的相依规律难以挖掘，预测不确定性度量困难。基于深度学习的非参数概率预测方法逐渐成为当前主流的概率预测方法，尽管深度学习在特征挖掘上具有显著优势，但是任何一种的概率分布模型都难以完全描述复杂变量之间的耦合规律，由于模型内部特性的不同，通常不同模型在不同条件下的优势是各不相同的。为此，融合各个模型的预测优势、同时实现模型在不同条件下的动态组合、在线更新相关参数，既可避免单一预测模型的局限性又可突破固定参数模型难以在线跟踪环境变化的缺陷。

为此，本文创新性提出基于深度强化学习的负荷自适应动态概率预测方法。首先，基于贝叶斯平均原理，融合分位数回归、稀疏贝叶斯学习、随机森林回归等不同分布类型、不同估计原理的概率预测模型优势，建立多类型概率分布的组合预测模型，克服单一预测模型在某些条件下表现不佳的问题；然后，构建基于深度确定性策略梯度（Deep Deterministic Policy Gradient，DDPG）的深度强化学习框架，建立环境-概率预测评价指标的反馈机制，实现环境与组合权重之间的动态映射，在线感知外界环境变化、自适应更新组合权重，从而增强模型的适应性，有效提升概率预测结果的稳定性和概率预测精度。

# 4.2 多类型概率分布组合概率预测方法

概率预测模型通常需要进行一定的预设，如非参数概率预测模型中需要对过渡参数进行预设、参数概率预测模型需要对数据分布函数进行一定假设，然而通常情况下数据样本的分布规律、波动特性存在极大的不确定性，因此单一概率预测模型必然难以准确地定量描述预测的不确定性。现已证实，组合预测

模型可以综合各个模型的优势，在负荷预测中具有良好的表现。在组合预测子模型的选择过程中需要满足两个目标，一是子模型作为独立预测模型使用时预测效果表现尽量好，二是子模型的差异性尽可能大的，这样可以保证子模型侧重的特征不同，通过组合实现预测效果的普适性。因此，本文考虑参数概率模型和非参数概率模型的优势，通过优选对比，选取分位数回归模型、稀疏贝叶斯学习模型和随机森林回归模型作为组合子模型，同时利用贝叶斯平均原理，实现了参数、非参数不同分布的各类子模型的自由组合。多类型概率分布组合概率预测方法框架如图4-1所示。

![](images/2317c2d56e8afa4025d9cc89cc993e60759146f13ff1c79840fcdf8152697c6e.jpg)  
图4-1 组合概率预测模型原理图

# 4.2.1 贝叶斯平均原理

贝叶斯模型平均（Bayesian model averaging，BMA）是一种基于贝叶斯方法的模型融合技术[114]，用于结合多个模型的预测结果以得到更准确和稳健的预测。在贝叶斯模型平均中，不同的模型被看作是对同一问题的不同假设或视角，每个模型都有其独特的参数和特征。贝叶斯模型平均通过考虑每个模型的后验概率，根据给定数据情况下每个模型的表现进行加权求和，以此得到整体的预测结果。通过贝叶斯模型平均可以有效地利用不同模型之间的差异性，避免过拟合和提高预测的准确性。

定义特征变量 $X$ 对应目标变量为 $Y$ ，则贝叶斯模型平均表达为

$$
p (Y \mid X) = \sum_ {i = 1} ^ {K} p \left(Y \mid M _ {i}, X\right) p \left(M _ {i} \mid X\right) \tag {4-1}
$$

其中， $M_{i}$ ， $i = 1,2,3,\dots ,K$ ，为组合子模型， $p(Y\mid M_i,X)$ 是由 $M_{i}$ 模型单独预测得到的目标变量Y的概率， $p(M_i|X)$ 为模型 $M_{i}$ 的后验模型概率，为

$$
p \left(M _ {i} \mid X\right) = \frac {p \left(X \mid M _ {i}\right) p \left(M _ {i}\right)}{\sum_ {j = 1} ^ {K} p \left(X \mid M _ {j}\right) p \left(M _ {j}\right)} \tag {4-2}
$$

其中

$$
p (X \mid M _ {i}) = \int p (X \mid \theta_ {i}, M _ {i}) p (\theta_ {i} \mid M _ {i}) d \theta_ {i} \tag {4-3}
$$

其中 $\theta_{i}$ 为模型 $M_{i}$ 的参数。

由此可见，将各个组合子模型下得到的变量 $Y$ 后验分布进行加权平均，可以得到目标变量 $Y$ 的组合模型后验概率分布。由此，可将贝叶斯模型平均表达为

$$
\left\{ \begin{array}{l} p (Y \mid X) = \sum_ {i = 1} ^ {K} p (Y \mid M _ {i}, X) w _ {i} \\ 0 \leq w _ {i} \leq 1 \\ \sum_ {i = 1} ^ {K} w _ {i} = 1 \end{array} \right. \tag {4-4}
$$

# 4.2.2 分位数回归

回归分析方法是统计过程中的一种数据分析类型，其目的是利用解释变量估计目标变量的条件期望值。但对于某些特定场景下的被解释变量，当其呈现非对称分布或具有较大离散特性时，普通回归分析方法无法有效提供全面的描述，进而出现明显的解释缺陷。对此，Kronecker和Bassett考虑到该种局限现象于20世纪80年代提出了分位数回归算法（Quantile Regression，QR）[115]。分位数回归算法是最小二乘法的扩展，在最小二乘法中，误差平方和函数被定义为损失函数，而在分位数回归中，基于检验函数的最小化误差函数被定义为损失函数。分位数回归算法是一种非参数模型，它不假设随机变量的概率分布，并能更加敏感地反映样本中的异常数据。通过更全面地描述目标变量与解释变量之间的关系，以分位数的形式近似随机变量的条件概率分布。

定义随机变量 $y$ 是预测对象， $F$ 为随机目标变量 $y$ 关于随机解释向量 $x$ 的概率分布函数。

对于任意某时刻的随机变量 $y$ 其分位数 $Q_{\tau}$ （其中 $\tau \in [0,1]$ ）被定义为

$$
Q _ {\tau} = \min  \left\{y \mid F (y) \geq \tau \right\} \tag {4-5}
$$

传统的分位数回归是一种线性模型：

$$
Q _ {\tau} = \alpha (\tau) ^ {T} \cdot x \tag {4-6}
$$

其中， $\alpha(\tau) = [\alpha_1, \alpha_2, \dots, \alpha_m]^{\mathrm{T}}$ 是 $Q_{\tau}$ 分位数条件下的回归系数向量， $m$ 为随机变量的个数。

分位数 $Q_{\tau}$ 可以通过最小化误差函数计算获得，如式（4-7）所示：

$$
\min  E \left\{\rho_ {\tau} \left(y, Q _ {\tau}\right) \right\} \tag {4-7}
$$

其中 $\rho_{\tau}$ 分位数回归算法中的检验函数，当其取最小值时， $\alpha(\tau)$ 即为最优估计值。对于任意 $\tau \in (0,1)$ ：

$$
\rho_ {\tau} \left(y, Q _ {\tau}\right) = \left\{ \begin{array}{l l} \tau \left(y - Q _ {\tau}\right) & \text {i f} y - Q _ {\tau} \geq 0 \\ (\tau - 1) \left(y - Q _ {\tau}\right) & \text {i f} y - Q _ {\tau} <   0 \end{array} \right. \tag {4-8}
$$

经式（4-7）计算获得最优估计值，计算任意时刻分位数条件下目标变量的估计值，然后通过高斯核函数进行统计得到目标变量的概率密度函数。

# 4.2.3 稀疏贝叶斯学习

稀疏贝叶斯学习（Sparse Bayesian Learning，SBL）通过结合贝叶斯统计学和稀疏性先验的优势，被广泛应用于高维数据建模和特征选择问题[116]。稀疏贝叶斯的核心思想在于通过引入稀疏性先验对参数进行约束，从而实现参数的稀疏化和特征选择。在贝叶斯框架下，首先基于后验概率来进行参数估计，通常使用最大后验分布来估计参数。之后引入稀疏性先验，如Laplace先验或者Lasso先验，实现对参数的稀疏化处理。设目标变量 $y$ 与解释变量 $x$ 为一组离散的时间历史序列，对应关系可表示为

$$
y _ {i} = f \left(x _ {i}; w\right) + \varepsilon_ {i} \tag {4-9}
$$

其中， $w$ 表示权重向量；误差向量 $\varepsilon_{i}$ 为均值为0、方差为 $\sigma^2$ 的正态分布，表示为 $N(0,\sigma^2)$ 。因此第 $i$ 组目标变量 $y_{i}$ 服从均值为 $f(x_{i};\omega)$ 、方差为 $\sigma^2$ 的分布正态，基于核方法，将基函数 $K(x,x_{i})$ 应用于预测任务中，则

$$
f (x; w) = w ^ {T} \phi (x) = \sum_ {i = 1} ^ {N} w _ {i} K (x, x _ {i}) + w _ {0} \tag {4-10}
$$

其中， $\phi (x)$ 为核函数 $K(x_{i},x)$ 构造的向量； $N$ 为核函数的个数。

一般而言，核函数 $K(x,x_{i})$ 为高度非线性函数，因此稀疏贝叶斯学习具有一定的非线性拟合能力，当所构建的稀疏贝叶斯学习模型包含多个核函数时，其

可以较为灵活地处理非线性拟合问题，因此利用稀疏贝叶斯学习构建预测模型具有明显的优越性。

目标变量 $y$ 的概率可以表示为

$$
p (y \mid w, \sigma^ {2}) = (2 \pi \sigma^ {2}) ^ {- N / 2} \exp \left\{- \frac {1}{2 \sigma^ {2}} \| y - \Phi w \| ^ {2} \right\} \tag {4-11}
$$

其中， $\Phi$ 表示为 $\left[\phi(x_1), \phi(x_2), \dots, \phi(x_N)\right]^T$ ， $\phi(x_i)$ 为 $[1, K(x_i, x_1), \dots, K(x_i, x_N)]^T$ ， $N$ 为样本数量。

对于参数 $w_{i}$ 和 $\sigma^2$ 一般采用极大似然估计进行求解，然而其容易出现过拟合现象，导致模型泛化能力变差。为了提升模型的泛化能力保证模型的稀疏性，在稀疏贝叶斯学习模型中，可以将 $w_{i}$ 当作分别服从均值为0，方差为 $\alpha_{i}^{-1}$ 的正态分布随机变量，将参数 $\sigma^2$ 服从形状参数以及尺度参数均为0的伽马分布，基于贝叶斯公式可以得到：

$$
p (w, \alpha , \sigma^ {2} | y) = \frac {p (y | w , \alpha , \sigma^ {2}) p (w , \alpha , \sigma^ {2})}{p (y)} \tag {4-12}
$$

因为很难求解式（4-12）右侧的解析解，所以将其转化为式（4-13）

$$
p (w, \alpha , \sigma^ {2} | y) = p (w | y, \alpha , \sigma^ {2}) p (\alpha , \sigma^ {2} | y) \tag {4-13}
$$

此时，原问题可以转化为求解参数 $\alpha$ 、 $\sigma^2$ 的后验分布，进而求解参数 $w$ 在超参数 $\alpha$ 、 $\sigma^2$ 、 $y$ 情况下的后验概率分布。一般情况下，为了求解方便，假定 $\alpha$ 、 $\sigma^2$ 的后验分布服从狄拉克分布 $\delta (\alpha_{M},\sigma_{M}^{2})$ ，其中 $\alpha_{M}$ 、 $\sigma_{M}^{2}$ 分别为参数 $\alpha$ 的 $\sigma^2$ 的极大似然估计。因此基于贝叶斯原理，权重 $w$ 的均值以及方差分别为

$$
\mu = \sigma_ {M} ^ {- 2} \Sigma \Phi^ {T} y \tag {4-14}
$$

$$
\Sigma = \left(\sigma_ {M} ^ {- 2} \boldsymbol {\Phi} ^ {T} \boldsymbol {\Phi} + \mathbf {A}\right) ^ {- 1} \tag {4-15}
$$

其中， $\mathbf{A} = \text{diag}(\alpha_0, \alpha_1, \dots, \alpha_{N_{H}})$ 。

对于新的解释变量 $x^{*}$ ，目标变量 $y^{*}$ 服从均值为 $\mu_{*} = \mu^{T}\phi (x_{*})$ ，方差为 $\sigma_{*}^{2} = \sigma_{M}^{2} + \phi (x_{*})^{T}\Sigma \phi (x_{*})$ 的正态分布，对目标变量 $y$ 采用稀疏贝叶斯学习模型进行表征，其得到的概率密度函数 $f(y)$ 可以表示为：

$$
f (y) = \frac {1}{\sqrt {2 \pi} \sigma^ {*}} \exp \left(- \frac {\left(y - \mu^ {*}\right) ^ {2}}{2 \sigma^ {* 2}}\right) \tag {4-16}
$$

# 4.2.4 随机森林回归

随机森林回归（Random Forest，RF）是一种建立决策树集合的机器学习方法，于2001年由Breiman Leo提出[117]，旨在解决回归问题。随机森林回归在个体决策树的建立过程中，考虑基决策树的每一个节点，通过建立多棵决策树，每棵树都基于不同随机子集进行训练，并从中挑取最优属性将其分割。由于每棵树的训练数据和特征都是随机选择的，因此它们之间具有较大的差异性，最终得到的决策树的均值具有更小的方差。

定义目标变量 $Y$ 与解释变量 $X$ 的随机森林回归树预测模型为 $\{h(X, \xi_k), k = 1, 2, \dots, K\}$ ，利用决策树将数值型变量转换为预测因子，从而实现随机变量模型的构建。将 $K$ 棵决策树 $h(X, \xi_k)$ 的值利用简单平均法取得最终的预测值。

从样本集中随机抽取部分数据作为训练集，其余预测变量 $h(X)$ 的均方泛化误差为 $E_{x,y}(Y - h(X))$ 。当随机森林中树的数量无穷大时，均方泛化误差会趋于稳定，并不会继续显著减小，此时均方泛化误差具体为

$$
E _ {X Y} \left(Y - a v _ {k} h \left(X, \xi_ {k}\right)\right) ^ {2} \rightarrow E _ {X Y} \left(Y - E _ {\xi} h (X, \xi)\right) ^ {2} \tag {4-17}
$$

其中， $av_{k}h(X,\xi_{k})$ 决策树输出的平均值。因此，在实际回归模型计算中，K值取足够大，RF的计算式为 $E_{\xi}h(X,\xi)$ ，利用 $Y = av_{k}h(X,\xi_{k})$ 近似代替回归函数，对树的误差进行具体分析，则

$$
P E = E _ {\xi} E _ {X, Y} \left(Y - E _ {\xi} h (X, \xi)\right) ^ {2} \tag {4-18}
$$

其中， $PE$ 为随机森林回归模型预测的平均泛化误差值。

通过对每棵树的平均泛化误差进行计算，深入评估单个回归树的预测性能，进而反映了单棵回归树的预测准确性水平，随机森林模型通过整合多棵树的预测结果，有效降低整体的泛化误差，提高模型的鲁棒性和预测准确性。

如果对于所有的 $\xi$ ，都满足 $E(Y) = E_Xh(X,\xi)$ ，那么在构建随机森林回归模型时，可以确保每棵决策树的预测期望与整体模型的预测期望一致，从而进一步提升随机森林模型的性能。最后基于随机森林回归得到的期望和方差以高斯分布进行统计，得到预测的概率密度函数。

# 4.2.5 概率预测结果的评价方法

# （1）可靠性

可靠性反映了模型获得有效预测结果的程度。假设数据集包含 $n$ 个样本数

据，通过预测得到在 $1 - \alpha$ 的置信水平下的置信区间为 $[L_1^\alpha, L_2^\alpha]$ ，则该预测模型可靠性可以通过预测区间覆盖率（Prediction Interval Coverage Probability, PICP）进行评估，区间覆盖率PICP的计算方法如式（4-19）

$$
\left\{ \begin{array}{l} \mathrm {P I C P} = \frac {1}{n} \sum_ {i = 1} ^ {n} 1 \left(P _ {i} ^ {*} \in \left[ L _ {1 i} ^ {\alpha}, L _ {2 i} ^ {\alpha} \right]\right) \\ \mathrm {R A C E} = 1 - \mathrm {P I C P} \end{array} \right. \tag {4-19}
$$

其中，如果样本 $i$ 的观测值 $P_{i}^{*}$ 落在预测区间 $[L_{1i}^{\alpha}, L_{2i}^{\alpha}]$ 内，则示性函数 $1(P_{i}^{*} \in [L_{1i}^{\alpha}, L_{2i}^{\alpha}])$ 取值为 1，否则取 0；RACE 为可靠性偏差，可靠性偏差越小，可靠性越高。

# （2）敏锐性

敏锐性反映了模型获得准确预测信息的能力，该指标量化了概率预测区间的非精确程度，由预测区间带宽（Prediction Interval Normalized Average Width, PINAW）指标来评估，PINAW可以表示为

$$
\mathrm {P I N A W} = \frac {1}{n} \sum_ {i = 1} ^ {n} \left(L _ {2 i} ^ {\alpha} - L _ {1 i} ^ {\alpha}\right) \tag {4-20}
$$

其中， $n$ 为样本个数， $L_{1i}^{\alpha}$ 与 $L_{2i}^{\alpha}$ 分别表示预测置信区间的下界以及上界。

如果预测结果的区间宽度较大，则提供的有效预测信息较少。相反，较窄的预测区间可以提供更多预测信息。因此，PINAW的值越小越好，表示模型的敏感性越高。

# （3）综合评价指标

连续排名概率得分（Continuous Ranked Probability Score，CRPS）为一种常用的综合性评价指标，其可以同时评估模型的可靠性以及敏锐性的指标，常用的综合评价指标为连续排名概率得分（Continuous Ranked Probability Score，CRPS），CRPS值越小表示模型的概率预测性能越好，CRPS表达式如式(4-21)

$$
\operatorname {C R P S} = \frac {1}{n} \sum_ {i = 1} ^ {n} \int_ {0} ^ {1} \left(F _ {i} (y) - 1 \left(P _ {i} ^ {*} \leq P _ {i}\right)\right) ^ {2} d y \tag {4-21}
$$

其中， $\mathfrak{n}$ 为测试样本的个数， $F_{i}(y)$ 为第 $i$ 个样本的累积分布函数预测结果， $P_{i}^{*}$ 和 $P_{i}$ 分别是第 $i$ 个样本的负荷观测值和预测值，当预测值大于等于观测值时示性函数 $1(P_{i}^{*} \leq P_{i})$ 取1，反之取0。

# 4.3 基于DDPG的自适应动态组合负荷概率预测方法

上一节中已提出多类型概率分布组合概率预测方法，即首先优化训练各个子模型，提升各子模型概率预测精度，然后针对每一类子模型进行贝叶斯模型平均，得到组合概率预测方法。假设样本集合为 $X_{n}$ $n = 1,2,3,\ldots ,N$ ，则其组合概率预测模型为

$$
\left\{ \begin{array}{l} p _ {n} = w _ {n, 1} p \left(Y _ {n} \mid X _ {n}, M _ {1}\right) + w _ {n, 2} p \left(Y _ {n} \mid X _ {n}, M _ {2}\right) + w _ {n, 3} p \left(Y _ {n} \mid X _ {n}, M _ {3}\right) \\ w _ {n, 1} + w _ {n, 2} + w _ {n, 3} = 1 \\ w _ {n, 1}, w _ {n, 2}, w _ {n, 3} \in [ 0, 1 ] \end{array} \right. \tag {4-22}
$$

其中， $w_{n,1},w_{n,2},w_{n,3}$ 分别为第 $_n$ 种样本情况下子模型 $M_1,M_2,M_3$ 的贡献率。

当前方法大多是利用极大似然估计、粒子群优化等统计类、学习类算法对权重参数进行优化训练，然而固定参数难以动态追踪千变万化的外在环境，导致预测模型普适性变差。本文结合当前强化学习方法，构建环境与概率误差反馈机制，动态即时更新模型参数，提升预测效果的稳定性。

# 4.3.1 强化学习方法

强化学习是一种即时学习环境状态与行为之间相关关系的方法，其核心目标在于最大化智能体在环境中的长期累积奖励。与监督学习和非监督学习不同，强化学习主要依赖于环境对智能体采取行动的即时反馈信息，以此来评估动作的效果并根据这些评估指导未来的动作选择，从而强化更好的动作策略。强化学习方法基于马尔可夫决策（Markov decision process，MDP）过程实现，即智能体在时间步中通过反复试错不断地与环境进行交互的过程。因此，将强化学习应用于负荷预测之中，可以使模型即时感知环境变化而做出相应调整，这样就避免了固定参数预测模型长时间不更新导致误差随时间变大的问题，从而增强预测模型的自动化程度，减少人工对预测模型的维护和干预。

![](images/21e0f48cd0b079bda99c9c5d054f84720867e84559d5e10bf97d09535016e449.jpg)  
图4-2 强化学习的马尔可夫决策过程

马尔可夫决策过程主要包括环境（environment）和智能体（agent）两个成分以及状态（State）、动作（Action）和奖励（Reward）三个基本元素。智能体首先通过感知环境的状态，选择相应的动作进而影响环境，其次环境接收智能体的动作，根据事先设定的奖励机制向智能体返回奖励信息，以反馈智能体的行为效果，最终利用一定的状态转移概率将当前状态转换为新的环境状态，这一过程构成了智能体与环境之间持续的交互循环。MDP 的整个决策过程示意图如图 4-2。

因此，强化学习的学习过程可以表述如下。在每一次与环境交互过程中，智能体首先获取当前环境状态 $s_t$ ，然后通过策略模型得到本次交互过程中所做的动作 $a_t$ 并反馈给环境，然后环境根据智能体当前的状态 $s_t$ 和动作 $a_t$ 推断出下一步智能体所处的状态 $s_{t+1}$ ，智能体根据环境交互表现，获得当前状态的奖励函数 $r(t)$ 。强化学习通过连续的试错-探索，尝试找到更好的动作策略来获得最大化累积奖励 $R(t)$ ，如式（4-23）

$$
\begin{array}{l} R (t) = r (t) + \gamma r (t + 1) + \gamma^ {2} r (t + 2) + \dots + \gamma^ {T} r (t + T) \tag {4-23} \\ = \sum_ {i = t} ^ {t + T} \gamma^ {i - t} r (t) \\ \end{array}
$$

其中， $r(t)$ 为 $t$ 时刻的奖励函数， $\gamma$ 是折扣因子，其取值范围是 $[0,1]$ ，折扣因子反映了对未来时刻奖励的重视程度，即智能体更重视当前状态的奖励，对未来状态奖励逐渐忽视。

为实现期望目标，强化学习定义值函数来定量评估策略的优越性，根据贝尔曼方程，Q值函数如式（4-24）

$$
\begin{array}{l} Q (s, a) = E \left[ R _ {t} \mid s = s _ {t}, a = a _ {t} \right] \tag {4-24} \\ = E \left(r (s, a) + \gamma Q \left(s ^ {\prime}, a ^ {\prime}\right)\right) \\ \end{array}
$$

其中 $s^{\prime}$ 和 $a^\prime$ 为后续状态和动作， $a^\prime = \pi (s^\prime)$ ， $\pi (s^{\prime})$ 为 $s^\prime$ 状态下的策略。

传统的强化学习算法，如Q学习算法，通常采用状态-动作二维表格迭代优化策略，即其状态与动作是离散的。然而，在负荷预测中状态空间和动作空间通常是高维连续的，这给传统表格型方法带来了挑战。高维连续状态空间导致状态组合数量庞大，传统方法无法有效存储和更新所有可能状态与动作对应的值。为解决这一问题，深度强化学习应运而生，深度强化学习引入深度学习算法拟合，实现对高维连续状态空间的建模和优化。神经网络的强大特征提取和抽象能力有助于处理高维数据，实现对原始数据输入的感知和系统输出的有效控制。

# 4.3.2 深度强化学习

在深度强化学习（Deep reinforcement learning，DRL）中，神经网络通常用于逼近价值函数或策略函数。通过优化神经网络参数，可以构造连续建模的状态空间，学习到有效策略。神经网络的输入是环境状态，输出是智能体的动作，通过神经网络的优化更新策略，提高算法效率和性能。

深度Q网络（Deep Q-network，DQN）是一种经典的深度强化学习（DRL）算法，用于学习状态-动作值函数，其是在Q-Learning的基础上进行改进而来的。在深度学习中，样本通常被假定为独立同分布，但在强化学习中，样本是通过智能体与环境的相互作用获得的，在时间序列下存在相关性。

DQN通过引入目标网络模型用于计算Q值，原来网络作为在线网络，目标网络的结构与在线网络相同，网络参数是从在线网络中复制得到的，但具有一定的延时性，一般为软更新或者固定步长更新。在训练过程中，在线网络不断地更新自身参数，而目标网络的参数定期地从在线网络中复制，即延迟更新，DQN中通过引入目标网络提高了网络训练的稳定性和收敛性。

在训练过程中，通过在线网络与环境进行交互，目标网络用于计算目标价值，而在线网络则计算估计值。通过比较这两个值，可以进行模型参数的更新。更新公式如下所示：

$$
Q (s, a, w) \leftarrow (1 - \alpha) Q (s, a, w) + \alpha \left[ R (s, a, w) + \gamma \max  _ {a} Q \left(s ^ {\prime}, a, w\right) \right] \tag {4-25}
$$

其中将使用随机梯度下降法更新网络权重，表示为：

$$
\Delta w = \alpha \left(R _ {t + 1} + \gamma \max  _ {a} Q \left(s _ {t + 1}, a _ {t + 1}, w\right) - \hat {Q} \left(s _ {t}, a _ {t}, w\right)\right) \cdot \nabla_ {w} \hat {Q} \left(s _ {t}, a _ {t}, w\right) \tag {4-26}
$$

其中， $Q(s, a, w)$ 成为值函数近似； $w$ 是神经网络训练的参数； $s$ 为DQN中随机环境的初始状态； $\gamma$ 为折扣因子； $\alpha$ 为学习速率，学习速率越大，保留之前训练的效果越少。

通过上式，可以利用梯度下降的方法来更新网络参数。在完成一定次数的迭代后，在线网络的参数会传递给目标网络，目标网络采用软更新的方法，从而减轻模型的波动，具体实现方式如式4-28所示。DQN算法可以根据神经网络生成Q值函数来处理连续的状态，这样就要枚举无数个动作来判断最大Q值，因此DQN在处理连续动作问题上比较困难，该方法具有一定局限性。

# 4.3.3 深度确定性策略梯度算法

考虑到基于值函数的DRL所存在的局限性，研究学者们转换思路，提出了

基于策略的 DRL，其主要包括深度确定性策略梯度算法（Deep Deterministic Policy Gradient，DDPG）、近邻策略优化算法（Proximal Policy Optimization，PPO）等。本文采用 DDPG 深度强化学习算法，实现对负荷组合概率的组合权重动态即时更新。DDPG 是一种基于 Actor-Critic 架构的强化学习算法，其专门用于解决连续动作空间中的强化学习问题。在 DDPG 算法框架中，Actor 网络是确定性策略网络负责输出确定性动作，通过梯度上升更新策略参数，Critic 网络来估计动作值函数，并通过最小化误差来更新值函数参数，两者均采用深度学习网络进行拟合。因此，DDPG 的核心思想在于同时学习值函数和确定性策略，通过最大化值函数来引导策略学习，从而实现对连续动作空间的精确探索和优化。

DDPG的扩展包含五个关键模块：Actor在线网络、Actor目标网络、Critic在线网络、Critic目标网络以及经验回放池。DDPG框架中，两个Actor网络具有相同的结构，同样，两个Critic网络也具有相同的结构。Actor网络负责接收状态并生成动作，而Critic网络则评估状态-动作对的Q值。目标网络的参数在训练过程中以一定速率更新，以提高稳定性和收敛性。此外，经验回放池用于存储Agent与环境交互产生的经验元组，以便于离线学习和提高数据效率。五个模块共同构成了DDPG结构，如图4-3所示。

![](images/431e8500a2396f43cd77ee8540a0918b21f71c01f948d8fe43044a18006132cf.jpg)  
图4-3DDPG网络结构

# （1）经验回放池

利用经验回放机制，智能体与环境交互得到的样本被存储在经验回放池中，并以随机抽样的方式用于神经网络的训练。具体而言，交互样本被保存在经验回放池中，训练网络时随机选取一定数量的样本进行训练。通常情况下，经验回放池的容量设置得比较大，能够保存长时间的经验样本。当经验回放池超出容量限制时，新的经验会覆盖时间上最久远的经验。在强化学习中，经验回放

通常会从池中均匀地随机采样样本，以打破样本之间的相关性，降低单一序列下的波动。此外，同一样本可以被多次使用，提高了样本的利用率。经验回放的关键价值在于有效地破坏样本间的相关性，减少相关性对训练的干扰，从而显著提升训练的稳定性。通过经验回放，模型能更充分地学习环境的动态特性，避免陷入局部最优解，提升智能体在复杂环境中的决策性能。

# （2）Actor与Critic目标网络参数更新

在深度强化学习中，采用非线性函数逼近Q值时，其更新容易发生震荡，为保证学习的稳定性，一般在深度强化学习框架中引入目标网络，目标网络参数一般采用软更新的方式，在每一次迭代中都会按照式（4-27）和式（4-28）进行更新，即

$$
\begin{array}{l} \theta_ {t} ^ {\prime} \leftarrow \tau \theta_ {t} + (1 - \tau) \theta_ {t - 1} ^ {\prime} \tag {4-27} \\ = \theta_ {t - 1} ^ {\prime} + \tau \left(\theta_ {t} - \theta_ {t - 1} ^ {\prime}\right) \\ \end{array}
$$

$$
\begin{array}{l} \omega_ {t} ^ {\prime} \leftarrow \tau \omega_ {t} + (1 - \tau) \omega_ {t - 1} ^ {\prime} \tag {4-28} \\ = \omega_ {t - 1} ^ {\prime} + \tau \left(\omega_ {t} - \omega_ {t - 1} ^ {\prime}\right) \\ \end{array}
$$

其中， $\theta_{t}$ 为当前时刻 Actor 在线网络的参数， $\theta_{t}^{\prime}$ 为当前时刻 Actor 目标网络的参数， $\omega_{t}$ 为当前时刻 Critic 在线网络的参数， $\omega_{t}^{\prime}$ 为当前时刻 Critic 目标网络的参数， $\tau$ 被称为软更新系数，其值远远小于 1。由此，当在线网络参数变化较小时，目标网络参数会相对平稳，只有在线网络参数更新较大时才会有明显更新，从而避免了 Q 值振荡情况产生。

# （3）Actor与Critic在线网络参数更新

DDPG 引入经验回放池用于打破样本数据的相关性，同时在学习过程中输出的动作添加噪声以提升模型的泛化学习能力。在学习过程中，基于从经验池中随机抽取的 N 个样本 $(s_{j}, a_{j}, r_{j}, s_{j+1}), j = 1, \dots, N$ ，Critic 在线网络首先更新，其损失函数表示如下所示：

$$
L = \frac {1}{N} \sum_ {j = 1} ^ {N} \left[ y _ {j} - Q \left(s _ {j}, a _ {j} | \omega\right) \right] ^ {2} \tag {4-29}
$$

其中

$$
y _ {j} = r _ {j} + \gamma Q ^ {\prime} \left(s _ {j + 1}, \pi^ {\prime} \left(s _ {j + 1} \mid \theta^ {\prime}\right) \mid \omega^ {\prime}\right) \tag {4-30}
$$

然后，Critic在线网络参数 $\omega$ 按照下式所示的方式更新：

$$
\omega^ {\prime} \leftarrow \omega - \alpha_ {\omega} \nabla_ {\omega} L \tag {4-31}
$$

其中， $\alpha_{\omega}$ 是Critic在线网络的学习率， $\nabla_{\omega}L$ 是损失函数关于网络参数 $\omega$ 的梯度。

接着，在线策略网络Actor按照式（4-32）所示的链式法则更新，其关于网络参数 $\theta$ 的损失梯度如下所示

$$
\begin{array}{l} \nabla_ {\theta} J \approx \mathrm {E} \left(\nabla_ {\theta} Q (s, a | w) \Big | _ {s = s _ {j}, a = \pi (s _ {j} | \theta)}\right) \tag {4-32} \\ = \operatorname {E} \left(\nabla_ {a} Q (s, a | w) \Bigg | _ {s = s _ {j}, a = \pi (s _ {j} | \theta)} \nabla_ {\theta} \mu (s | \theta) \Bigg | _ {s = s _ {j}}\right) \\ \end{array}
$$

然后 $\theta$ 可以按照下述方式更新：

$$
\theta^ {\prime} \leftarrow \theta + \alpha_ {\theta} \nabla_ {\theta} J \tag {4-33}
$$

其中， $\alpha_{\theta}$ 表示策略网络的学习率。

# 4.3.4 基于深度确定性策略梯度算法的短期负荷预测模型

本文提出基于深度确定性策略梯度算法的短期负荷预测模型，定义环境为各个子预测模型的组合机制，智能体的功能是从外界环境中感知状态并输出组合模型的组合权重到环境中，并从环境中获得相应的奖励。在负荷预测应用中，组合预测需要用到的信息包括数值天气预报气象要素、实测负荷、子模型的预测值，因此在本文中，将状态集定义为

$$
S = \left\{S _ {1}, S _ {2}, \hat {S} \right\} \tag {4-34}
$$

其中， $S_{1}$ 为预报气象要素，如温度、短波辐射、相对湿度等， $S_{2}$ 为实测负荷要素， $\hat{S}$ 被定义为子模型的组合权重、以及组合预测误差CRPS，子模型在本文中指的是4.2节所提分位数回归、稀疏贝叶斯学习、随机森林回归。

将智能体的动作定义为子模型的组合权重，即

$$
A = \left\{w ^ {1}, w ^ {2}, w ^ {3} \right\} \tag {4-35}
$$

对奖励 $r$ 设置为关于组合模型和子模型概率评价指标 CRPS 的函数，即

$$
r = 1 - \hat {e} / \min  \left(e _ {1}, e _ {2}, e _ {3}\right) \tag {4-36}
$$

其中 $\hat{e}, e_1, e_2, e_3$ 分别为组合模型、子模型预测结果的概率评价指标 CRPS，该奖励函数要求组合模型的概率预测误差需比三个子模型中最小概率误差还要小。

基于深度确定性梯度算法的负荷概率预测模型如图4-4所示，在图4-4中，

上半部分可以看作是外部环境。下半部分是Actor-Critic框架，包括Actor在线网络、Actor目标网络、Critic在线网络和Critic目标网络。Actor在线网络与环境交互生成组合模型的权值，然后组合模型根据权值和子模型结果获得负荷概率预测结果。同时，随着新数据样本的到来，根据（4-36）返回一个奖励，表示权重的质量，并将即将到来的气象数据、负荷数据、组合权重、以及组合模型评价指标CPRS转移到新的状态。在这个循环之后，新的四元组 $(S_{t},A_{t},r_{t},S_{t + 1})$ 被推入经验回放池，如果经验回放池满了，最旧的样本将被丢弃。

![](images/395aa83844e04593c8302f6f4de227cd3d03be93c9386e53e3f68684cf85ad7d.jpg)  
图4-4 深度确定性梯度算法的负荷概率预测模型

初始状态时，四个网络的参数均为默认参数，且目标网络完全复制在线网络的参数。首先，Actor在线网络接受当前状态 $s_i$ 生成的当前策略 $\pi_i(s_i|\theta)$ 提供给Critic在线网络，同时Actor目标网络取下一个状态 $s_{i + 1}$ 生成策略 $\pi_{i + 1}(s_{i + 1}|\theta^{\prime})$ 提供给Critic目标网络。Critic目标网络根据 $s_{i + 1}$ 和 $\pi_{i + 1}(s_{i + 1}|\theta^{\prime})$ 结合式（4-30）

得到 $y_{i}$ 。同时Critic在线网络根据当前状态 $s_i$ 和当前策略 $\pi_i(s_i|\theta)$ 计算出当前 $Q(s_{i},a_{i}|w)$ ，然后根据目标值 $y_{i}$ 和 $Q$ 值，Critic在线网络通过最小化损失函数（4-29）对参数 $\omega$ 进行更新。之后，Actor在线网络进行相应参数更新，计算Acotr在线网络的两个梯度 $\nabla_{\alpha}Q(s,a|w)|_{s = s_i,a = \pi (s_i)}$ 和 $\nabla_{\theta}\mu (s|\theta)|_{s = s_i}$ ，然后结合两个梯度，按照式（4-32）将策略梯度并更新参数θ。最后，Actor目标网络和Critic目标网络分别从Actor在线网络和Critic在线网络中以软更新方式复制参数。

# 4.4 算例分析

# 4.4.1 数据选择及模型测试环境

本文基于中国某地区的负荷数据进行算例分析，该数据集包含了2019年至2020年的该地区的每15分钟的数值天气预报数据和实测负荷数据，所有的数据划分为两个集合，2019年1月1日至2019年12月31日的相关数据用于强化学习的初始训练，其他数据集用于测试和学习。本文采用Anaconda软件中的Jupyter集成开发环境和Tensorflow深度学习框架构建超前24小时短期负荷预测模型，模型运行环境为Windows11、intel7-10875H@2.30GHz、英伟达RTX2060、32GB运行内存。

# 4.4.2 子模型概率预测结果有效性验证

本文首先对所提出的分位数回归（QR）、稀疏贝叶斯学习（SBL）、随机森林回归（RF）三个模型在2020年1月1日至2020年12月31日预测结果进行整体评估。图4-5（a）～（f）显示了QR、SBL、RF三种方法在12个月中每个月随机抽取一日的概率密度预测结果，从图中可以看出三种模型的概率密度函数很好地覆盖了实测负荷，且实测负荷大都分布在预测模型均值的附近，因此三种模型均具有较好的表现。同时可以看出不同预测模型的预测效果在不同时刻表现有所差异，因此可通过组合方法融合各个模型的预测优势，以此提高预测精度。表4-1对三种模型所选日预测均值的RMSE和MAE以及概率预测评价指标的CRPS进行统计，从表中可以看出三个模型在预测中均具有较好的表现。从表4-1中明显可以看出三种模型在不同时刻的表现不一致，从概率预测结果的CRPS指标进行分析，三种模型在1月份的选取日从优到劣依次排序为RF、SBL、QR，三种模型在2月份的选取日从优到劣依次排序为RF、QR、SBL，然而三种模型在12月份选取日从优到劣依次排序为SBL、RF、QR，因此证明了不同模型在不同场景下的表现不一致，仅使用单一的概率预测模型难

以有效度量预测的不确定性，显然如果合理地对多种模型进行组合，挖掘不同模型在不同场景下的优势，可有效提升预测效果。

表 4-1 QR、SBL、RF 三种模型在选取日的预测指标统计结果  

<table><tr><td rowspan="2">选取日所在月</td><td colspan="3">MAE (%)</td><td colspan="3">RMSE (%)</td><td colspan="3">CRPS</td></tr><tr><td>QR</td><td>SBL</td><td>RF</td><td>QR</td><td>SBL</td><td>RF</td><td>QR</td><td>SBL</td><td>RF</td></tr><tr><td>1月</td><td>1.535</td><td>1.438</td><td>0.518</td><td>1.722</td><td>1.578</td><td>0.74</td><td>4.285</td><td>5.193</td><td>4.285</td></tr><tr><td>2月</td><td>1.449</td><td>2.180</td><td>0.970</td><td>1.796</td><td>2.461</td><td>1.482</td><td>3.433</td><td>3.336</td><td>3.433</td></tr><tr><td>3月</td><td>0.901</td><td>0.699</td><td>0.313</td><td>1.091</td><td>0.863</td><td>0.428</td><td>2.987</td><td>3.455</td><td>2.987</td></tr><tr><td>4月</td><td>0.879</td><td>0.757</td><td>0.383</td><td>1.093</td><td>0.931</td><td>0.524</td><td>3.609</td><td>3.159</td><td>3.609</td></tr><tr><td>5月</td><td>2.139</td><td>2.275</td><td>0.701</td><td>2.449</td><td>2.611</td><td>0.923</td><td>4.575</td><td>3.001</td><td>4.575</td></tr><tr><td>6月</td><td>4.340</td><td>4.406</td><td>0.94</td><td>4.915</td><td>5.007</td><td>1.302</td><td>6.275</td><td>3.308</td><td>6.275</td></tr><tr><td>7月</td><td>4.024</td><td>4.450</td><td>0.777</td><td>4.323</td><td>4.896</td><td>1.128</td><td>8.117</td><td>4.328</td><td>8.117</td></tr><tr><td>8月</td><td>0.588</td><td>0.511</td><td>0.381</td><td>0.714</td><td>0.648</td><td>0.588</td><td>4.631</td><td>6.994</td><td>4.631</td></tr><tr><td>9月</td><td>0.963</td><td>1.049</td><td>0.441</td><td>1.152</td><td>1.2</td><td>0.682</td><td>2.849</td><td>4.398</td><td>2.849</td></tr><tr><td>10月</td><td>0.385</td><td>0.36</td><td>0.279</td><td>0.497</td><td>0.471</td><td>0.375</td><td>3.550</td><td>3.398</td><td>3.55</td></tr><tr><td>11月</td><td>3.214</td><td>3.832</td><td>1.294</td><td>3.319</td><td>3.903</td><td>1.662</td><td>4.111</td><td>3.632</td><td>4.111</td></tr><tr><td>12月</td><td>3.766</td><td>0.935</td><td>1.046</td><td>4.377</td><td>1.501</td><td>1.595</td><td>4.001</td><td>3.890</td><td>4.001</td></tr></table>

![](images/94535ded6fad6dab6a097f0e9f34592cf97db62402fede3c590ee99d83da9c5c.jpg)

![](images/01e951d0dcd138e27efbbb3e84220f898a7397c6bdead5622dd3d2660a5308ff.jpg)

![](images/5202344ff61038ffb487e27f548b75363c402ff80366cc8e947358f44d1a725d.jpg)

![](images/779335022ea7565d20d3280959c62f1b9034fcf05a2f746fd3b05bddb3f2b10f.jpg)

![](images/889ef4c404a4a60b423ecb8f3706c84fde361c6827819ba6353c53b291a267e3.jpg)

![](images/e0d2031f32cae9ad8a070c2892e280640a7d1fe02ae8a3b65cc43214a4499d54.jpg)  
图4-5（a）1月-2月某日QR、SBL、RF三种方法的预测概率密度分布情况

![](images/c9254ec73b5fc9d0ce4b9e85934f6ff012aea084b0d13c0df5176fb2c70d01ad.jpg)

![](images/c16614323276f4f90a6ebf11bdf2469cb2d267941ba47ac48cf185d778be8a44.jpg)

![](images/cd2dce1355118905fc6b53ed11429199c1c94dffc30f9d49fbe5fe6aca0d095a.jpg)

![](images/14dbe62c2f8ceb4c5a94f94db7a7bf39a4e6023c5cd023b1c96c3d6e8da8d1e7.jpg)

![](images/59b5b904e19152f0cdceb6f4f65fe6ea0a29a95576fd9eef13cde3c9703567df.jpg)

![](images/2b1d11c10dfbc5dc73452aca3ba28a30b3782bcc725055abe93915d954a3ec15.jpg)  
图4-5（b）3月-4月某日QR、SBL、RF三种方法的预测概率密度分布情况

![](images/f9a37cffde34117f68b5ea0a0216d18d516e81a7fe97ae539e0206f59817ec39.jpg)

![](images/0a32a6ead90cae6dfda46d901e72fcda6bee4e3d7a2648662acc22446cf76758.jpg)

![](images/6d139add08c2c421759352c9d7ae859c98e908016ab1c620582e35b0dae55f3d.jpg)

![](images/03e3c7fd56df58a90dc9531897c0e7f54b516818540aa2f3aa1cea69bcadb782.jpg)

![](images/c1f0071847bb630a5a59aab97025be5f86b91e3286c20b24ce0be5274dab72fc.jpg)

![](images/6614153ef726602718b5c7d9957f03e44695f5b3f853670d8d340a692d9543da.jpg)  
图4-5（c）5月-6月某日QR、SBL、RF三种方法的预测概率密度分布情况

![](images/41c51e2cc838827735f99f4e5f0a22f67a60490e3d05aef53ad1c63c5b9c61de.jpg)

![](images/0fb691badfb00a09ca9fc68138f6d17db0f19e892f1fc36cbc948e78967427b1.jpg)

![](images/347925f8ac004b82d2509603ed1c86fe40d98e52397f2f4013fcaf0ff8e7d1eb.jpg)

![](images/13975b91f46dfa9deadf922f2d10e7405df50a75bc5eee184aca8118a2f65374.jpg)

![](images/e4d868d14dabbfe9cfb804b8b8e0bd8e9a4ac04233c2269175188b0db5f91e58.jpg)

![](images/9972b03341de28d31ef3356355a65b754c642686c5d8d48b45084b0f887c2fb1.jpg)  
图4-5（d）7月-8月某日QR、SBL、RF三种方法的预测概率密度分布情况

![](images/ae242ee7e398747b9a5df451ab23413863ec76f8a5609d0136af551475fc4b79.jpg)

![](images/82cf2267064236f1b373efa7ac37960dcce5ce39b11374a3fa70d470b21786ef.jpg)

![](images/e0dc6235d695a3ede9811e8f9aa04e69cd997d7a24996ff1d292af3a49bc658b.jpg)

![](images/80039fbaa8147b254c6323678253f63d61758ae29e2e25e63f0649a9360e2211.jpg)

![](images/bc6f9677428494db9dfc547f47c48478fca5db4d12868cadae6d73a812592f50.jpg)

![](images/f2b7ffbe71eb679043f515b2f007810805d3f1bfed83add403a7fc7da955112f.jpg)  
图4-5（e）9月-10月某日QR、SBL、RF三种方法的预测概率密度分布情况

![](images/f3a34f8f9adf3c90ad854da2f9c33fe32bf7cc7a8fede50259bd7d1f44fc0b7f.jpg)

![](images/1b0232ca33bd28575d0786acd66f1765f5aaf2d2fa44b97a1a4bdc8ea17d1868.jpg)

![](images/c554531621da166513667951e1f18450683a9c7c8c48620cc252cfcca0dd7898.jpg)

![](images/05f50cdd8e949b5e52ce2930f87646a5b88e6ed1d2c6c82b9c97e3a9eda6fc6c.jpg)

![](images/78d96b000c2c500ad722fbe9c4795558550e346bdced5580b3577164a94b6353.jpg)

![](images/c8468f50e8f1d3d9bc70ce294674bd47845bad27471c7764645e6842fe9a7f25.jpg)  
图  
4-5（f）11月-12月某日QR、SBL、RF三种方法的预测概率密度分布情况

# 4.4.3 自适应动态预测结果有效性验证

为验证本文所提方法自适应动态组合方法的优越性，分别采用子模型QR（M1）、SBL（M2）、RF（M3）、固定组合预测模型（M4）与本文所提的DDPG组合概率预测（M5）进行对比验证。其中，子模型利用训练集进行优化参数；固定组合模型为子模型预测的结果进行加权组合，组合权重用粒子群优化算法进行优化获得；本文所提自适应动态预测方法其组合权重由DDPG深度强化学习即时获得且更新。

（1）对本文所提方法的关键组成部分进行分析

![](images/c42143b6426fe2633ab374506838f16dd54d7fccd728f9f3eaaf6251f04c1532.jpg)

![](images/ff1269848bb4274ee936c89da00efbb31ae7ac250912b74de9fab066349b15b8.jpg)

![](images/bc9a65e1461756ad55d98ff2da643bb4896d0046ffae7238652874220b14d915.jpg)

![](images/8ada0f77fb4dbd65915b788982098cfc4e6a33989d93ef7d3c88b79e7447a977.jpg)  
图4-60:00、6:00、12:00、18:00四个时刻各个模型的概率密度函数

本文选取了8月份某日0:00、6:00、12:00、18:00四个时刻的模型M1、M2、M3、M4、M5概率密度函数（Probability Density Function，PDF）预测结果，如图4-7所示。其中M4是由子模型的单个PDF加权组合得到的，其组合权重是固定的，M5与M4一样也是单个PDF加权组合得到的，然而其权重是随外界环境变化而时刻改变的。从图4-6可以看出，真实值被PDF很好地覆盖了且靠近各个模型PDF的均值位置。

模型的组合权重反映了各个子模型的对预测结果的贡献率，模型M4的组合权重是恒定不变的，本文采用粒子群算法进行优化，QR、SBL、RF权重结果为（0.39，0.55，0.06）。从1月~12月随机选取一日进行分析，图4-7（a）～（c）统计了选取日的96点的组合权重，组合权重随着时间的改变而改变。

![](images/bdeb0327792c92d281c8447030e734e919064c3e491ee0d5fe8a8d1c5aa91ae4.jpg)

![](images/a8e634dd0958b31eb1c2773e922842f05b571458b2206c869e9fb909c3a41371.jpg)

![](images/bf72c322d0e85a530044c724128d829567f3e300ea2f3acdd3131bea8d4ab6d2.jpg)

![](images/4000ccc3c206c6bc14e8b668b58d9ab039b6becdd35de558fa0a187eb3f9a7e1.jpg)  
图4-7（a）1月-4月某日动态组合权重

![](images/0d83c8b8f0494f420c209e362571ceb0142a8b0ffba529cc8f1b0b3017f28d60.jpg)

![](images/f6bef67e8a750b23a0a4d30e79f78765a28d2afba40e5a85b4d6ee368cf03173.jpg)

![](images/8c814c04ae7a32ee80237a485a8c8003fb5d7b7a247ac770d570b1224b9bc7e8.jpg)

![](images/42adff23735fcb26c6fd7a33787081338dc1f1165f5f38101bb916c106b1d143.jpg)  
图4-7（b）5月-8月某日动态组合权重

![](images/524c744e9d5bf84a81e74b2d9168d57fecfef17417fe136d736d48b080daa9e9.jpg)

![](images/5aebff2598821df48962016c9e286507274cfd6699e03acddb654294b51b551a.jpg)

![](images/2b81bcf96f06d7c396ee5a8cb9d723b17319dd70607596c235e35c9f51c3e3a8.jpg)

![](images/8b7ac61e92d8a822b6e356be0aa2b8a1cf7602bd9985be92dfdab65c129e44be.jpg)  
图4-7（c）9月-12月某日动态组合权重

# （2）对确定性预测结果进行验证

表4-2统计了五种模型的均值预测的12个月月均RMSE和MAE指标。从表中可以看出，子模型预测结果中模型M3表现效果最优，其月平均预测RMSE、MAE分别为 $2.01\%$ 、 $2.01\%$ ，M2和M1次之，总体来说三个模型的三种预测精度相差不大。模型M4预测表现优于三个子模型，相比于最好的子模型M3其RMSE和MAE误差分别降低 $0.59\%$ 、 $0.07\%$ ，由此证明了组合模型可以融合单一预测模型优势，提升预测模型的确定性预测精度。模型M5为自适应动态组合模型，其预测效果明显优于模型M4，RMSE和MAE误差较模型M4分别降低 $0.48\%$ 、 $0.21\%$ ，由此可见，自适应动态权重组合可以有效挖掘不同环境下的子模型的优势，追踪外在复杂条件的变化能有效提高模型的预测精度。

表 4-2 QR、SBL、RF 三种模型在月均预测指标统计结果  

<table><tr><td rowspan="2">选取日所在月</td><td colspan="4">MAE (%)</td><td colspan="6">RMSE (%)</td></tr><tr><td>M1</td><td>M2</td><td>M3</td><td>M4</td><td>M5</td><td>M1</td><td>M2</td><td>M3</td><td>M4</td><td>M5</td></tr><tr><td>1月</td><td>1.91</td><td>1.85</td><td>1.97</td><td>1.77</td><td>1.68</td><td>2.51</td><td>2.47</td><td>2.49</td><td>1.85</td><td>1.52</td></tr><tr><td>2月</td><td>2.31</td><td>2.31</td><td>2.68</td><td>2.41</td><td>2.13</td><td>3.15</td><td>3.06</td><td>3.63</td><td>2.76</td><td>2.22</td></tr><tr><td>3月</td><td>0.99</td><td>0.98</td><td>0.95</td><td>0.92</td><td>0.85</td><td>1.27</td><td>1.25</td><td>1.24</td><td>0.69</td><td>0.40</td></tr><tr><td>4月</td><td>1.36</td><td>1.33</td><td>1.31</td><td>1.29</td><td>1.21</td><td>1.76</td><td>1.78</td><td>1.72</td><td>1.18</td><td>0.87</td></tr><tr><td>5月</td><td>1.51</td><td>1.61</td><td>1.38</td><td>1.43</td><td>1.26</td><td>1.92</td><td>2.08</td><td>1.74</td><td>1.31</td><td>0.84</td></tr><tr><td>6月</td><td>2.87</td><td>2.94</td><td>2.72</td><td>2.90</td><td>2.40</td><td>3.36</td><td>3.40</td><td>3.43</td><td>2.90</td><td>2.30</td></tr><tr><td>7月</td><td>2.15</td><td>2.01</td><td>2.26</td><td>1.88</td><td>1.78</td><td>3.06</td><td>3.01</td><td>3.03</td><td>2.21</td><td>1.78</td></tr><tr><td>8月</td><td>4.31</td><td>4.32</td><td>3.99</td><td>3.98</td><td>3.55</td><td>5.81</td><td>5.73</td><td>5.36</td><td>4.80</td><td>3.80</td></tr><tr><td>9月</td><td>2.96</td><td>2.96</td><td>2.65</td><td>2.72</td><td>2.41</td><td>3.75</td><td>3.81</td><td>3.46</td><td>3.00</td><td>2.35</td></tr><tr><td>10月</td><td>1.04</td><td>1.01</td><td>1.09</td><td>1.08</td><td>0.91</td><td>1.34</td><td>1.30</td><td>1.39</td><td>0.87</td><td>0.46</td></tr><tr><td>11月</td><td>1.14</td><td>1.23</td><td>1.16</td><td>1.22</td><td>1.03</td><td>1.46</td><td>1.56</td><td>1.47</td><td>1.01</td><td>0.63</td></tr><tr><td>12月</td><td>1.84</td><td>1.83</td><td>2.02</td><td>1.83</td><td>1.72</td><td>2.40</td><td>2.36</td><td>2.64</td><td>1.86</td><td>1.51</td></tr><tr><td>平均值</td><td>2.03</td><td>2.03</td><td>2.01</td><td>1.95</td><td>1.74</td><td>2.65</td><td>2.65</td><td>2.63</td><td>2.04</td><td>1.56</td></tr></table>

# （3）对概率预测结果进行验证

本文使用4.2.5节中提出的可靠性偏差指标RACE评估所提模型的可靠性。图4-8给出了五种模型在 $80\%$ 、 $85\%$ 、 $90\%$ 、 $95\%$ 四个置信区间上的可靠性评价结果，统计时间范围为一年。模型M5在四个置信区间上的可靠性偏差分别为 $1.04\% ,1.15\% ,1.05\% ,1.28\%$ ，模型M4在四个置信区间上的偏差分别为 $1.82\%$ 、 $2.02\%$ 、 $2.01\%$ 、 $1.99\%$ ，可见模型M5的预测可靠性明显优于模型M4。而模型M1、M2、M3的可靠性偏差达到 $2.3\%$ 以上，有的甚至超过 $3\%$ ，其预测效果远不及模型M4和M5。结果表明组合模型能提供更为可靠的概率预测结果，且自适应动态组合模型的可靠性更佳。

![](images/52494e956b9f84113399eaf3b7395f5539008207eb9703dba4920122e2d9c55d.jpg)  
图4-8五种模型不同置信区间上的可靠性评价结果

本文使用4.2.5节中提出的区间带宽指标PINAW评估所提模型的敏锐度，区间带宽越小代表敏锐度越高，模型性能越好。图4-9给出了五种模型在 $80\%$ 、 $85\%$ 、 $90\%$ 、 $95\%$ 四个置信区间上的敏锐度评价结果，统计时间范围为一年。模型M5在四个置信区间上的区间带宽分别为 $2.31\%$ 、 $2.20\%$ 、 $2.13\%$ 、 $2.00\%$ ，模型M4在四个置信区间上的区间带宽分别为 $3.59\%$ 、 $3.18\%$ 、 $2.76\%$ 、 $2.51\%$ ，可

见模型M5的预测敏锐度明显优于模型M4。而模型M1、M2、M3的敏锐度偏差达到 $3\%$ 以上，有的甚至超过 $4\%$ ，其预测效果远不及模型M4和M5。结果表明组合模型能提供更为精确的概率预测结果，且自适应动态组合模型的敏锐度更佳，即区间宽度更窄，预测结果包含的信息更多。

![](images/03f0e792aa76fa936db4ba8a557564b6713d35a34084cb8eaeeabde6309ad639.jpg)  
图4-9五种模型不同置信区间上的敏锐性评价结果

图4-10给出了5种模型12个月的月均CRPS指标对比结果。结果表明M5模型的CRPS值小于模型M4，模型M4的CRPS值远小于其他三个子模型。CRPS结果表明，所提出的组合概率模型比单独采用的模型具有更准确的预测分布，且自适应动态组合预测模型比固定参数的组合预测模型性能更优。

![](images/9b388e3a40403d46234a81fc879e3982f9ffed0ce2c0f6332da2acd852d06265.jpg)  
图4-10各个模型在1月至12月月平均CRPS指标表现

为了明确展示所提出方法的性能，图4-11（a）～（c）分别展示了12个月中某天利用所提方法获得的超前24小时预测的情况，其中置信区间为 $80\%$ 、 $85\%$ 、 $90\%$ 、 $95\%$ ，显然预测区间可以很好地覆盖观测值。同时可以明显看出，7月、8月、9月所选日期的置信区间较宽，这是由于夏季时气象波动大，制冷负荷波动剧烈，因此其规律挖掘困难，预测不确定性增强。

![](images/c8573b59b284a9e51a95b388890d100ba6436bfc83538b4893286254ae9f9b1f.jpg)

![](images/32a694c0312ffbcaa9aad13668c843a5c338a3b0836acce58c7bb78151f711c4.jpg)

![](images/d6c510111d1799be23c4b8d7305bb9104cb4fef7c9694d7913347a19f7800c88.jpg)

![](images/406e0aff434d941e18381611d7b90bd594186adcd64c506c8d60f2431ebf7ecf.jpg)  
图4-11（a）模型M5在1月至4月某日不同置信区间表现

![](images/ac25e2b3eb48f298776c914dbb7765199eb596da6586c1f705777393b8567012.jpg)

![](images/bc970fd47363c5155697da8bfa2d79dc5b503129c4d1cf04dbddf51d5acb4ad5.jpg)

![](images/0074f4bbfc0f3bb803594818126252cfd3c987e2c5258e2579339be202784f0d.jpg)

![](images/7e5ec24b8f93633815673e492ef21bd74d527b030c950154439879fc80e6b0ec.jpg)  
图4-11（b）模型M5在5月至8月某日不同置信区间表现

![](images/eea6bd67b086dd10ed27e697d0e51ae82c94a7be6f37ed6f50ccad42d8f21dcd.jpg)

![](images/cfca7d15ab9f67dc495e4511b34f7c806522f9c5de7d523468fcebb0d0697f51.jpg)

![](images/9a2377f5876ddb364f4906f1f963a16bc69804b119570ef204a82d763e063a58.jpg)

![](images/05a32737ef5903d63afa154657dc7f8f82b730559ca44f406b9114e859f38aca.jpg)  
图4-11（c）模型M5在9月至12月某日不同置信区间表现

# 4.5 本章小结

本章提出了基于深度强化学习的自适应动态组合负荷概率预测方法，融合不同分布类型、不同估计原理的概率预测模型优势，克服单一预测模型缺乏普适性的问题；构建深度确定性策略梯度算法的深度强化学习框架，动态感知外界环境变化自适应更新组合权重，增强模型的适应性。本章的主要贡献如下：

（1）提出了多类型概率分布组合概率预测方法，该方法融合了分位数回归、稀疏贝叶斯学习、随机森林回归三种模型优势，克服了单一预测模型在某些条件下预测效果不佳的局限性，通过算例对比验证了组合模型在确定性预测和概率预测的两方面优势。  
（2）建立基于DDPG的自适应动态组合概率预测方法，该方法通过建立环境-误差反馈机制，动态即时更新了组合权重，使模型可以有效地在线跟踪环境变化，增强了模型的自适应能力，克服了固定参数模型随着时间推移预测误差逐步增大的缺点。通过算例对比验证了自适应动态组合比固定参数组合的优越性。

# 5 基于BS架构的负荷智能预测系统设计与研发

# 5.1 引言

当前，我国主流负荷预测系统主要依赖于人工预测，而日益复杂的负荷构成导致负荷波动性显著增强，人工修正难以满足负荷预测精度。因此负荷智能预测系统研发具有以下优势：从经济角度看，负荷预测系统通过准确预测用能需求，优化资源分配，有助于减少昂贵的能源浪费和过剩的投资。这种优化可以显著降低运营成本，并提供稳健的投资回报，使得该系统的投资成本在不久的将来即可回收；从技术可行性看，现代计算平台的强大计算能力和高速数据处理能力为大规模的数据分析提供了可能，而且随着技术的不断进步，系统的精准度和效率将持续提升；从系统设计看，灵活性和可扩展性的负荷预测系统模块化设计，可以适应未来需求变化以及技术发展需求；从可操作性看，用户友好的界面设计和系统操作将使日常管理和维护变得简便，从而减轻相关从业人员的工作负担。

为此，本文基于理论研究成果，设计研发了基于BS架构的负荷智能预测系统。首先对所研发负荷预测系统进行详细的业务分析，明确了系统的功能需求，同时要求所开发的系统应满足可靠性、易用性、可维护性以及可扩展性等需求。然后对系统采用的技术框架以及系统功能进行了设计，在此基础上，将自适应动态预测与人工修正相结合，实现负荷短期功率预测，并以人机交互界面的形式展示了系统的实现情况。

# 5.2 系统的业务需求分析

# 5.2.1 系统的功能性分析

在我国负荷预测系统面向的服务群体一般为各地市以及省级电力部门，本文所提负荷预测系统在兼顾不同等级负荷用户需求的同时允许人工对机器学习的预测结果进行修正。按照电力部门负荷预测管理需求，负荷系统需允许下级区域的负荷预测结果按时汇总给上级部门，以供上级部门参考。本文所提负荷预测系统包含以下功能模块，如图5-1所示。

用户管理模块：1）用户注册，允许用户创建新账户，提供必要的信息并进行身份验证；2）用户登录，验证用户的身份和凭据，让其进入系统或相关应用

程序；3）用户权限管理，管理用户对系统资源的访问权限，包括对特定功能、数据或页面的控制；4）用户信息管理，允许用户查看和编辑其个人信息，包括密码重置、修改密码等功能，以确保账户安全。

数据处理模块：1）预测气象数据采集，采集区域网格化数值天气预报，包括对气象原始数据记录以及均值、最大值、最小值计算；2)实测负荷数据采集，对区域实测负荷数据按照15分钟时间间隔进行采集；3）数据导出，对实测负荷数据、预测气象数据、负荷预测结果、预测精度等按照区域、预测时间尺度、固定时间间隔进行导出。

负荷预测模块：1）智能负荷预测：采用本文所提的智能负荷预测模型，从数据库中读取数据，进行自动训练与自动预测；2）人工修正：将智能负荷预测结果作为参考，允许相关工作人员对预测结果进行修正，以弥补智能负荷预测无法融入偶发性、特殊性因素（如，环保限电、计划停产）的缺点；3）预测准确率分析：对智能预测结果和人工预测结果进行准确率分析，并出具分析报告。

![](images/43cacf74f7a480724792679fcb7023f87c40259ebf18c7b3559ba19ed2848add.jpg)  
图5-1负荷预测系统包含的功能模块

# 5.2.2 系统的业务流程分析

# （1）系统角色的业务范围

系统业务范围包括普通用户和管理用户。普通用户具有个人信息维护、数据查看、人工修正、数据导出等功能。其中，个人维护信息维护中包含了登录、注册、注销、修改密码等；数据查看中涵盖了气象数据查看、负荷数据查看、预测数据查看、预测准确率查看等；人工修正中主要是提供机器预测结果以及影响负荷预测结果的相关气象、负荷等要素，供相关人员进行参考，据此修正负荷预测结果，并对负荷预测修正的原因进行记录；数据导出中包括了负荷实测、智能预测、人工预测结果以及预报气象等相关信息的导出。管理用户相关

功能除了普通用户的用例外还包含系统管理用例，对普通用户权限进行高级管理。系统用户的业务范围如图5-2所示。

![](images/d93e9975dea12b20f461b18e86f7d13da2515eb81a1fb106a43cb1fd93e72c4a.jpg)  
图5-2 系统用户的业务范围

# (2） 系统的业务流程

系统首先每日定时从获取历史负荷和读取预测气象数据对数据进行清洗后存入数据库中，然后按照定时任务启动智能算法模型进行预测。用户进行注册登录后先查看所辖区域的负荷预测曲线，再选择是否进行人工修正，最后确认最终预测结果。也可以进行历史负荷曲线对比、历史气象数据、预测准确率等数据查询和导出工作。系统业务流程如图5-3所示。

![](images/67492ca851393ebe5075f70aa616bbdfee620ef7f7dff7e41453e6ae0c4ea5c1.jpg)

![](images/4ea89ddef4427e7fb3785407c318fa149b69837cbdcc46496cf300b448b05935.jpg)  
图5-3 系统业务流程

# 5.2.3 系统性能需求分析

可靠性：系统支持连续 $7*24$ 小时不间断运行，对重要数据的传输采用消息机制传输。系统在出现异常情况时，能够捕获异常信息并提供友好的提示信息，以确保系统恢复后业务数据的完整性。系统提供完善的异常处理机制，异常描述清晰规范。

易用性：系统页面风格统一，系统页面具备自适应窗口分辨率大小的能力，系统同种功能字体保持一致，操作规范一致，使用通用HTML功能，避免强制用户下载插件。

可维护性：系统开发过程采用业界标准的框架模式，利用面向对象的设计方法，对架构分层设计，遵循模块化、信息隐蔽、高内聚、低耦合的结构化设计原则，提高系统灵活性和可扩展性。系统开发过程中编制准确、完整的文档。

灵活性：数据访问层通过批量提交、变量绑定、基于业务场景的索引优化来支撑业务吞吐量，优化查询响应时间。数据加载通过异步数据加载、采用分页加载、适量加载数据量方式增强响应速度。通过优化数据模型结构设计，采用表分区和分表技术将数据进行分散，将不同表空间分布到不同的磁盘中，以实现硬盘之间的I/O负载均衡。这样做有助于缓解数据量过大带来的负面影响，并且能够缩短查询时间。适当增加数据冗余设计，减少多表关联操作，对原始数据进行预处理与预统计，确保统计数据查询的响应时间达到系统平均响应时间的要求。加强逻辑层的数据处理，减少或避免数据库执行复杂的SQL。

扩展性：扩展性是指系统能够适应未来增长的能力，包括处理更大的数据量、实现更多的用户或增加的功能需求，而不必进行重大修改。一个具有良好扩展性的系统能够在不牺牲性能的前提下，通过模块化和松耦合设计来添加新的组件或功能。系统遵循开放与封闭相结合的原则，软件接口设计时应该实现扩展开放和修改封闭，确保新的功能加入时而无须改变现有的代码。系统设计允许在未来的技术发展和市场需求变化时，快速响应，降低维护成本，提高长期的可持续性。

安全性：安全性方面需要进行一系列措施，具体包括安全加固操作系统，依据操作系统厂商或专业安全组织提供的加固列表对操作系统进行相应的安全加固。加固应在非高峰业务时间进行，并且制定回退计划。制定用户安全策略，定义用户口令管理策略以限定用户口令的长度、复杂度、生存周期等规则。制定用户访问策略，明确用户是否可以远程访问操作系统，制定用户登录超时限制，制定用户登录及事件敏感操作、文件访问审核策略。设置资源启用访问控

制功能，依据安全策略严格限定用户对敏感资源的访问。最后，定期对操作系统及运行于操作系统之上的业务应用系统、数据库系统进行备份，并定期或在操作环境发生变更时进行备份恢复测试。

# 5.3. 系统设计

# 5.3.1 开发技术工具的选择

# （1）开发环境及工具

开发环境：Windows 11

开发工具：Dameng Manager、PyCharm Professional Edition、IDEA Professional Edition、WebStorm Professional Edition

# （2）系统开发框架

Springboot 框架：Spring Boot 是一个用于构建 Java 应用程序的开源框架，它提供了快速、便捷的应用程序开发和部署方式。对于电力系统而言，Spring Boot 提供了自动配置和约定大于配置的原则，简化了应用程序的开发过程。它集成了许多常用的库和工具，提供了开箱即用的功能，减少了开发人员的工作量和时间，加快了开发速度。它继承了 Spring Framework 强大的生态系统，提供了丰富的第三方库和插件，包括数据库访问、消息队列、安全认证等，为负荷系统研发提供了丰富的功能和集成选项。

MyBatis: MyBatis 是一个开源的持久层框架，提供了灵活的 XML 配置文件和注解方式，可以将 SQL 语句与 Java 对象进行映射，简化了数据库操作的编写和维护。在负荷预测系统开发中，可以根据具体需求编写复杂的 SQL 查询，满足业务逻辑的要求，而且可以与 Springboot 等常用的 Java 框架集成无缝，方便地与其他组件和工具进行整合。

Nginx：Nginx是一款开源的高性能HTTP和反向代理服务器软件，具有稳定性、高效性和可扩展性，被广泛应用于互联网软件的搭建与优化。其设计理念基于事件驱动和异步非阻塞的架构，能够在大规模并发请求的环境下表现出良好的性能。Nginx具有优异的反向代理能力，支持负载均衡、缓存加速和SSL终端连接等功能，从而有效提升了网络服务的可用性和安全性。

达梦数据库：达梦数据库是一种可靠性高的关系型数据库管理系统。作为国产数据库管理系统，达梦数据库具有数据安全性强、自主可控性高、国内市

场认可度高等优势。这使得达梦数据库成为电力系统数据管理的可靠选择，能够满足电力系统对于高效、稳定和安全数据存储和处理的需求。

# 5.3.2 系统总体架构设计

系统采用常见的BS架构，即浏览器-服务器（Browser-Server，BS）架构，用户通过浏览器（客户端）访问服务器上的应用程序。服务器处理来自浏览器的请求，执行业务逻辑、数据处理等操作后，将结果返回给浏览器以供展示。基于BS架构的负荷智能预测系统架构主要包括表现层、业务层和持久层，如图5-4所示。

![](images/4c58d99a0b1dc570bc6ecf1405a422140aeae7070a5a8094b10b1e3cf328b1d8.jpg)  
图5-4系统整体架构

系统表现层主要通过前端Vue和反向代理服务器Nginx实现，前端采用Vue构建负荷预测系统的展示部分，利用Vue-Cli脚手架帮助快速地构建Vue项目。集成element-ui是ui库，为前端开发提供各种实用化组件，如日期选择、查询等，element-ui虽然不依赖于Vue但是在开发过程中和Vue配合最方便，可以提高前端页面的一致性以及提高项目开发的效率。利用Nginx进行负载均衡设计，当用户数量很大时或者用户请求行为频繁时，后台服务器压力会很大，负载均衡可以减少服务器的压力，防止服务崩溃。

系统业务层主要运用了 SpringBoot 框架实现负荷智能预测系统的数据收集、数据预处理和业务的逻辑处理，共包含用户模块、管理员模块、登录模块、注册模块、数据收集模块、数据管理模块、数据导出模块、数据监测模块以及最重要的负荷预测模块。这些模块为前端提供多种接口以供调用，并连接数据库

返回数据给前端进行展示。

系统持久层主要作用则是数据存储。通过MyBatis框架的对象关系映射功能配置SQL语句、定制化SQL存储过程以及高级映射简化与达梦数据库的交互过程。利用Redis数据库响应速度快的特性，采用Redis临时缓存用户信息和验证码，实现一定时间内用户可以自动登录，且过期后自动退出，既加快系统的推送速度又保证了系统的安全性，从而提高了用户的操作体验。

系统的日志管理采用 Spring AOP 进行日志记录，在 pom 文件中引入 logback 把日志记录业务和主业务分离开来，放在代码之外，避免在业务层多次重复调用，精简开发步骤。

# 5.3.3 系统主要功能模块设计

# （1）系统管理模块设计

系统管理模块主要用于管理员对各类信息的收集和处理，该模块由系统专门人员负责。管理员登录后可以分别进行用户管理、负荷管理、气象管理、日志管理。其中用户管理可以对普通用户的信息与使用权限进行增加、删除、查询和修改操作，负荷管理可以修改普通用户人工修正的负荷，气象管理可以查看所有区域的数值天气预报数据，日志管理可以查看系统生成日志对系统异常运行状态进行反馈。图5-5展示了系统管理模块的交互顺序。

![](images/ff5c3182a96b2149de130e405fd033565ed8c68046d8785d0b29fdadb906efb2.jpg)  
图5-5系统管理模块顺序图

# （2）负荷预测模块设计

负荷预测模块包含智能预测模块和人工修正模块两部分，智能预测模块系统设置定时任务，每日定时自动化从数据库中获取数据、对数据进行清洗后完成负荷预测任务，并将预测数据送回至数据库中。人工修正模块需用户进行登

录后进行操作，在相应交互页面依据智能预测结果、及相关历史气象、负荷信息进行人为修正，并将修正原因进行反馈，该修正过程需要在规定时间内完成，以保证数据的时效性。图5-6展示了负荷预测模块交互顺序图。

![](images/91e18e7f978be426d92cbabc334397f1fb609557ee12a26ad4e9d3286cd96e31.jpg)  
图5-6 负荷预测模块交互顺序图

# （3）系统数据库设计

# （1）逻辑结构设计

数据库逻辑结构设计主要围绕系统各个实体类，设计每种实体类包含的操作和派生属性。负荷预测系统在遵循标准化存储及可拓展性、安全性、规范化三种原则的基础下，通过需求分析和模块划分建立实体关系模型（E-R图）。E-R图提供了一种直观的方式来表示实体间的关系，有助于确保需求理解的一致性，减少从概念模型到物理数据库设计的工作量，后续可以直接转换为关系数据库的模式，也避免设计错误，提高系统开发的效率和质量。系统的E-R图如图5-7所示。

# （2）逻辑模型

数据库的逻辑模型是在概念模型之后、物理模型之前的中间步骤，逻辑模型详细定义了系统中将要处理的数据的结构，包括实体、属性、数据类型及实体间的关系，可以为数据的规范化提供指导，通过消除数据冗余和确保数据一致性，增强系统的可靠性；逻辑模型的独立性使得负荷预测系统不受特定数据库管理系统的限制，从而增强了系统的灵活性和可移植性，提高负荷预测系统的开发效率，简化维护和升级过程，使系统更好地支持负荷预测业务未来发展

的需求，实现资源优化配置、能源消耗降低、系统可持续发展的目标。图5-8为系统的实体关系图。

![](images/56e9a392062ded183dc3272600310b91f6cc1598c0f1423d2f857fcbed39f7cd.jpg)

![](images/ac7815f2917c3bfc6c9cf53cacb122b05fd1cee37ea01ebac85b11f3b93e669e.jpg)  
图5-7负荷预测系统E-R图  
图5-8负荷预测系统实体关系图

# （3）物理设计

数据库的物理设计对于负荷预测系统构建有重要的作用，它可以确保数据进行高效存储，保持数据的一致性、准确性和安全性，并提供快速查询和计算。数据库物理设计是实现系统研发的关键核心，其设计需要满足扩展性、灵活性、

简易性等需求，必须考虑未来的需求变化，从而减少由于系统升级而增加的不必要的开发工作。有效的数据库设计将有助于提高负荷预测系统的性能、可靠性和可用性。本系统在达梦数据库中共定义了12张表，见表5-1。

表 5-1 数据表设计  

<table><tr><td>序号</td><td>物理表名</td><td>逻辑表名</td></tr><tr><td>1</td><td>user</td><td>用户表</td></tr><tr><td>2</td><td>rule</td><td>用户权限表</td></tr><tr><td>3</td><td>city_dist</td><td>区域字典表</td></tr><tr><td>5</td><td>weather_dist</td><td>气象字典表</td></tr><tr><td>6</td><td>weather_data</td><td>气象数据表</td></tr><tr><td>7</td><td>date_type</td><td>日期类型表</td></tr><tr><td>8</td><td>load_real</td><td>实测负荷表</td></tr><tr><td>9</td><td>load.AI_forecast</td><td>智能预测表</td></tr><tr><td>10</td><td>load-artificial_forecast</td><td>人工预测表</td></tr><tr><td>11</td><td>artificial_record</td><td>人工修正记录表</td></tr><tr><td>12</td><td>forecast.accuracy</td><td>预测精度表</td></tr></table>

用户表：用于存储系统中用户的用户名、密码、城市、创建时间、是否管理员等信息，在负荷预测系统中用于管理用户信息、实现访问控制、提供个性化服务和记录用户日志。它是系统中用户管理和权限控制的基础，支持系统与用户之间的交互和通信。通过用户表，系统可以提供安全、个性化和用户友好的负荷预测服务。

用户权限表：将用户和区域字典表进行关联，明确用户可管辖的区域。

区域字典表：存储区域信息的数据表，记录区域代码、区域名称、经度、纬度创建时间等城市相关数据，在负荷预测系统中起到了标识、识别、管理和关联数据的作用。它提供了对区域的统一和标准化管理，并支持系统对区域数据的查询、过滤和分析操作。

气象字典表：存储与负荷预测相关的气象变量和定义，记录气象类型代码、气象名称、创建时间等气象类型相关数据，关联查询气象数据表，可以确保系统中气象相关数据的一致性、准确性和可用性。

气象数据表：用于存储预测气象数据，记录经度、纬度、关联区域代码、预测气象类型代码、预测气象值、气象预测时间、创建时间、修改时间等相关数据。气象类型主要包括降水、不同层高风速和风向、湿度、气压、云量和辐

射、温度、体感温度，该数据表是进行负荷预测分析和预测精度提升的主要数据来源之一，因此，该数据表在写入数据之前必须对数据进行清洗和校验，保证数据的完整性和规范性。

实测负荷表：存储各区域实测负荷信息的表，记录了区域代码、一天内96个点的数据值、创建时间、修改时间等相关数据。用于存储和管理实测负荷数据，并为负荷预测模型的训练、验证、改进和评估提供基础。它是进行负荷预测分析和预测精度提升的关键数据来源，因此，其同气象数据表一样，在写入数据之前必须对数据进行清洗和校验，保证数据的完整性和规范性。

智能预测表：机器预测表在负荷预测系统中用于存储、管理和展示智能预测算法的负荷预测结果，其中关键字段包括区域代码、预测值、预测时间、创建时间。它支持系统用户对负荷预测结果的监控、分析和优化，是系统中的核心功能表，必须保证智能预测算法运行稳定性从而按时将预测结果写入该表中，保证数据合理性、准确性和稳定性。

人工预测修正表：存储人工修正之后的预测结果表，记录了修改记录代码、区域代码气象代码、负荷数值、创建时间、修改时间等相关数据。在初始状态时，该表复制智能预测表中的对应预测结果，为人工修正提供参考，当人工修正后，对原始数据进行覆盖，同时更新修改时间。

人工修正记录表：存储每次人工修正的原因，其中关键字段包括修改记录代码（与人工预测修正表记录进行关联）、修改原因、创建时间、修改时间。该表只有存在人工修正记录时才会进行数据更新。

预测误差精度表：存储智能预测和人工预测的预测误差RMSE、MAE，该表为关于实测负荷表和智能预测表、人工预测修正表之间的视图。

# 5.4 系统功能实现与测试

本节对系统的主要功能实现的界面设计与测试结果进行介绍，由于数据敏感性本文在功能界面中不对数据进行展示，仅对页面功能进行说明，系统分别可对地区统调负荷、全网用户侧负荷、母线负荷进行预测，因此总体包括三大模块：统调负荷预测、全网负荷预测、母线负荷预测，但每部分所包含的功能相似，因此系统仅以研究对象统调负荷预测的功能实现进行说明。

# 5.4.1 系统主要功能实现

# （1）登录界面

用户在浏览器输入负荷预测系统的url后，系统会跳转到登录页面。如果

用户已经拥有账号便可直接登录，若之前没有账号需要点击注册来注册新用户。  
新注册的用户会通过请求后端存入数据库的User表来实现持久化。登录界面效果图如5-9所示。

![](images/15d10e99a78010867b802d8cba0b49be9d859319ecfd798f1e5f88f452f25c61.jpg)  
图5-9负荷预测系统登录界面

登录成功之后进入系统主页如图5-10，可以在该界面分别选择不同的模块功能。同时，在查看界面左侧可以选择不同预测模块的不同功能使用。

![](images/3a3b511a3b4e8457ac3f69d80d54904577774f07cf087c1d582a991bfe560c55.jpg)  
图5-10负荷预测系统主界面

# （2）负荷预测修正

负荷预测修正主要包括负荷预测查询与修正、数值气象预报展示以及负荷预测偏差分析推送。智能负荷预测数据由智能预测算法每天8:00进行定时预测

得到次日0:00至23:45负荷预测结果，并推送至数据库中，然后通过查询展示到界面。用户根据所辖区域智能负荷预测结果，参考历史负荷、气象等其他相关信息，对智能负荷预测结果进行修正，将修正后的结果进行确认上报。

![](images/63b605007eb6cde2a9fd259b91ca74f91033958fabc0fddb2f05e336ae585a33.jpg)  
图5-11 负荷预测修正

负荷预测查询的界面如图5-11所示，在①处选择相应的单位名称和预测日期，点击<查询>后，下方会以折线图的形式展示所选日期的统调负荷预测结果，包括单值预测结果以及不同置信区间下的负荷区间预测结果。在此基础上，在②处参考数据中可选择历史负荷/智能预测/人工预测，点击<增加参考日>可以增加对应日期的负荷曲线用于对比参考分析。在③处可在智能预测结果的基础上进行人工修正并上报，修正时可首先确定开始时间和结束时间，然后在修改值处填入数据，然后选择修改方式（包括替换、增量、比例增量三种），点击<确定>进行智能预测结果的修改，点击<提交>可对人工修正后的预测结果进行上报。在④处点击<上传excel>支持将excel中人工预测结果上传系统进行上报。点击<导出excel>支持将智能预测数据以excel表格的形式导出。也可以在⑤处曲线展示功能区进行手动描点修正曲线。

# （3）数值气象预报

数值气象预报展示功能与负荷查询功能位于同一界面，展示如图5-12，与统调负荷预测查询与上报处类似，分别在①处确定单位名称和预测日期后点击<查询>，则对应展示温度、辐照度、湿度等气象变量曲线，在②处确定参考日期点击<增加参考日>，则对应展示温度、辐照度、湿度等气象变量的对比曲线。

![](images/2b4d605241787f503effc43345ab7853a0c79443bdc84315ca85d39553c5c4a8.jpg)  
图5-12数值气象预报展示

# （4）准确率查询

准确率查询如图5-13所示，在①处选择单位名称、准确率类型（包括智能预测、人工预测），选择开始时间、结束时间，在②处选择要查看的准确率类型（包括日准确率、月准确率、季准确率、年准确率），点击<查询>则在下方展示对应的准确率分布图和准确率曲线，以及表头为单位、日期、日准确率、日最高负荷准确率、日最低负荷准确率、最高预测值、最高实际值、最低预测值、最低实际值的表格型数据。

![](images/982525c9039daefbfa5262f4d4909093f2f820f5cab862e90511e6ef5bab13f7.jpg)  
图5-13 准确率查询

# 5.4.2 系统测试

负荷预测系统测试可以确保系统在实际应用中能够准确、稳定地工作，满足业务的需求。通过综合的测试过程，不仅可以验证系统预测效果，确保在各

种负载和环境条件下的稳定性，还可以发现并修复潜在的缺陷和漏洞，提前避免可能的故障，从而保证系统的运行可靠性、降低系统的维护成本。系统的功能测试主要是根据各模块具体的功能设计执行测试用例，然后记录和分析测试用例结果。负荷预测系统的部分功能测试用例如下。

（1）登录和密码修改测试用例如表5-2所示。

表 5-2 登录和密码修改测试用例  

<table><tr><td>用例描述</td><td>测试步骤</td><td>预期结果</td><td>测试结果</td></tr><tr><td rowspan="3">登录</td><td>1. 在浏览器输入系统url</td><td rowspan="3">后台验证通过后会跳转到主页，否则登录页面会有对应的错误提示。</td><td rowspan="3">测试通过</td></tr><tr><td>2. 输入用户名和密码</td></tr><tr><td>3. 点击登录按钮</td></tr><tr><td rowspan="5">密码修改</td><td>1. 进入个人信息页面</td><td rowspan="5">更改密码请求提交后，数据库中对应用户的用户密码会被更新为新密码。当再次使用旧密码进行登录时，系统提示密码错误。</td><td rowspan="5">测试通过</td></tr><tr><td>2. 点击修改密码</td></tr><tr><td>3. 输入原密码和新密码</td></tr><tr><td>4. 点击提交</td></tr><tr><td>5. 重新使用新密码登录</td></tr></table>

(2) 管理员用户管理功能测试用例如表5-3所示。

表 5-3 管理员用户管理测试用例  

<table><tr><td>用例描述</td><td>测试步骤</td><td>预期结果</td><td>测试结果</td></tr><tr><td rowspan="3">添加用户</td><td>1.点击添加新用户</td><td rowspan="3">若提交信息符合格式验证则前端提示添加成功，否则不允许提交。</td><td rowspan="3">测试通过</td></tr><tr><td>2.输入新用户基本信息</td></tr><tr><td>3.提交创建请求</td></tr><tr><td rowspan="3">修改信息</td><td>1.选中用户并点击修改</td><td rowspan="3">若修改后信息符合格式要求则在点击提交后前端提示修改成功，否则不允许提交。</td><td rowspan="3">测试通过</td></tr><tr><td>2.更改信息</td></tr><tr><td>3.点击提交</td></tr><tr><td rowspan="2">删除用户</td><td>1.选中用户并点击删除</td><td rowspan="2">点击删除后前端弹出二次确认提示框，再次点击删除后从数据库中删除记录。</td><td rowspan="2">测试通过</td></tr><tr><td>2.确认是否删除</td></tr><tr><td rowspan="2">查询用户</td><td>1. 输入框中输入想查询的用户名名称</td><td rowspan="2">点击查询后会将符合查询条件的用户展示到页面的表格中。</td><td rowspan="2">测试通过</td></tr><tr><td>2. 点击查询</td></tr></table>

（3）人工预测修正测试用例如表5-4所示。

表 5-4 人工预测修正测试用例  

<table><tr><td>用例描述</td><td>测试步骤</td><td>预期结果</td><td>测试结果</td></tr><tr><td rowspan="3">查看当天预测负荷</td><td>1.进入综合查看负荷预测面</td><td rowspan="3">展示所选的区域的当日智能预测负荷，包括负荷数据、时刻和更新日期等信息。</td><td rowspan="3">测试通过</td></tr><tr><td>2.选择希望查询的区域和时间</td></tr><tr><td>3.点击查询</td></tr><tr><td rowspan="2">人工修改预测数据</td><td>1.选择希望修改的时刻点</td><td rowspan="2">原数值经修改后变为想要修改的新的负荷数值。</td><td rowspan="2">测试通过</td></tr><tr><td>2.修改数值</td></tr><tr><td rowspan="2">确认修改后数据</td><td>1.选择希望确认的曲线</td><td rowspan="2">若修改后的负荷数值满足输入格式要求则前端提示修正成功，否则确认按钮变成灰色无法点击状态。</td><td rowspan="2">测试通过</td></tr><tr><td>2.点击上报</td></tr></table>

（4）数据导出用例如表5-5所示。

表 5-5 数据导出测试用例  

<table><tr><td>用例描述</td><td>测试步骤</td><td>预期结果</td><td>测试结果</td></tr><tr><td>导出预测负荷数据</td><td>1.进入数据导出页面2.在预测负荷数据的框中选择想导出的地市和时间3.点击导出</td><td>若选择的预测负荷数据存在则前端自动下载由选中数据生成的excel表格,否则前端提示数据不存在。</td><td>测试通过</td></tr><tr><td>导出实际负荷数据</td><td>1.进入数据导出页面2.在预测负荷数据的框中选择想导出的地市和时间3.点击导出</td><td>若选择的实际负荷数据存在则前端自动下载由选中数据生成的excel表格,否则前端提示数据不存在。</td><td>测试通过</td></tr><tr><td>导出预测气象数据</td><td>1.进入数据导出页面2.在预测气象数据的框中选择想导出的地市、时间和气象要素3.点击导出</td><td>若选择的预测气象数据存在则前端自动下载由选中数据生成的excel表格,否则前端提示数据不存在。</td><td>测试通过</td></tr></table>

# 5.5 本章小结

本章提出了区域电力负荷预测系统研发与设计方法，以智能预测辅助人工修正，提升预测系统的实用性，本章的主要贡献总结如下：

（1）详细分析系统的业务需求。将系统功能划分为用户管理、数据管理、负荷预测三大模块，同时从系统角色角度和数据流转过程对系统业务流程进行了分析，最后详细阐述了系统应满足可靠性、易用性、可维护性、灵活性、扩展性、安全性等要求。  
（2）对系统的总体架构进行了具体化设计。介绍了系统开发所应用的环境以及技术框架，同时将系统架构划分为表现层、业务层和持久层，并且对各层的主要作用进行了阐述说明，最后对系统的管理模块、负荷预测模块做出了详细的设计，并给出了流转过程。  
（3）描述了系统主要功能的人机交互界面，对登录界面、负荷预测修正界面、数值气象预报展示界面、准确率查询界面做出了说明；以实际用例对登录及密码修改、用户管理、负荷预测修正、数据导出等功能进行了测试，验证了系统性能。

# 6 总结与展望

本文针对短期电力负荷预测问题展开深入的理论与方法研究，目的是提升深入挖掘复杂条件下负荷波动的平稳性与随机性，在提升非节假日、节假日负荷预测精度的同时，增强模型自适应性，有效度量负荷预测的误差分布规律。这样可以为后续电力系统优化调度决策提供可靠的边界条件，准确评估强不确定性电力系统运行风险，提升电力系统运行的安全性和经济性。本文的主要结论如下：

（1）电力负荷的波动特性日趋复杂，本文提出的采用ICEEMADN负荷序列分解的方式可以将负荷波动的平稳性和非平稳性进行分解，利用样本熵将具有相似复杂程度的负荷分量进行聚合重构可以表征负荷的周期性和随机性波动规律，降低建模复杂度和相关求解工作量；同时利用网格化数值天气预报作为特征变量可以反映区域气象的差异性对负荷波动的影响；据此文章针对每个负荷分量建立了CNN-LSTM时序深度学习网络，可有效挖掘高维特征的非线性与时序性相依关系，然后对各分量预测结果进行叠加，提升了负荷预测精度。最后通过山东省某地区相关负荷数据进行算例分析，证明了所提方法的有效性。  
（2）节假日负荷同非节假日负荷波动规律既存在一定的相似性也具有明显的差异，二者的分布规律不同导致节假日负荷预测无法直接应用非节假日负荷预测模型。本文提出的时序对抗网络可以依据节假日数据样本有效生成新的样本，以弥补样本不足导致深度学习预测方法泛化能力差的问题；构建的基于改进Transformer的域对抗迁移学习网络可以深度挖掘非节假日与节假日之间的相似性，确定预测模型可共享迁移的参数，解决基于模型的迁移学习方法无依据选择共享参数的缺点；以域对抗迁移网络训练得到的改进Transformer模型作为预训练模型，以节假日样本作为目标数据，采用Adapter方法对模型参数进行微调，可以提升节假日负荷预测的针对性和精度。采用山东省某地区实测负荷数据，分别对春节、国庆节、中秋节、国际劳动节进行测试，证明了所提方法的有效性。  
（3）固定参数的预测模型无法灵活地适应新的数据分布，从而导致模型在预测过程中误差随时间逐渐增加，难以准确反映复杂环境的变化，同时，电力负荷构成日益复杂，负荷预测的不确定性增加，复杂环境变化导致误差分布相依规律难以挖掘。本文提出的多类型概率分布组合预测方法，可以融合不同分布、不同原理的概率预测模型优势，能有效克服单一预测模型缺乏普适性的问题。构建的基于深度确定性策略梯度的深度强化学习框架，能够有效建立预测模型组合权重与环境之间的动态映射关系，通过误差反馈奖励自适应更新模型

参数，动态在线感知外界环境变化，增强模型的适应性、提升概率预测结果的稳定性和预测精度。采用山东省某地区相关负荷数据进行测试，有效验证了所提方法的优势。

综上所述，本文分别从负荷波动特性挖掘、节假日负荷迁移学习、动态自适应概率预测三个方面，研究了电力负荷预测理论与方法，取得了一定的研究成果，但仍有一些问题有待进一步研究和完善，具体如下：

（1）本文在研究负荷预测过程中采用了网格化数值天气预报数据，由于该数据量十分庞大在计算过程中会耗费大量资源，如何高效利用网格化数值天气预报挖掘气象差异性、避免信息遗漏还有待进一步研究。  
（2）本文在研究非节假日负荷预测过程中采用的数据增强方法是基于当前节假日负荷数据分布进行生成，然而有限样本难以反映真实分布，因此数据生成过程中容易产生漂移现象，所以在未来有必要研究有效数据生成方式解决有限样本限制问题。  
（3）本文所提的自适应动态概率预测方法仅实现组合权重的动态更新，尚未考虑对组合子模型的选择以及子模型内部参数的优化，导致该方法具有一定的局限性，有必要在未来研究优选子模型方法以及子模型内部参数动态更新方法，保持子模型在不同环境下均有最优表现。

# 参考文献

[1] 杨明, 李鹏, 于一潇. 新能源消纳的有效安全域及其应用[M]. 中国机械工业出版社, 2023.  
[2] 韩学山, 李克强.适应新型电力系统发展的协同调度理论研究[J].山东大学学报(工学版), 2022,52(05):14-23.  
[3] 杨明, 于一潇, 李梦林. 风光新能源发电先进预测技术[M]. 中国机械工业出版社, 2023.  
[4] 莫维仁, 孙宏斌, 张伯明. 面向电力市场的短期负荷预测系统设计及实现[J]. 电力系统自动化, 2001, (23):41-44.  
[5] Taylor J W, McSharry P E. Short-term load forecasting methods: An evaluation based on european data[J]. IEEE Transactions on Power Systems, 2007, 22(4): 2213-2219.   
[6] 康重庆,夏清,刘梅.电力系统负荷预测[M].北京:中国电力出版社,2017.  
[7] Fan S, Chen L. Short-term load forecasting based on an adaptive hybrid method[J]. IEEE Transactions on Power Systems, 2006, 21(1): 392-401.   
[8] Zhang X, Chau T K, Chow Y, et al. A novel sequence to sequence data modelling based CNN-LSTM algorithm for three years ahead monthly peak load forecasting[J]. IEEE Transactions on Power Systems, 2023.   
[9] Kandil M S, El-Debeiky S M, Hasanien N E. Long-term load forecasting for fast developing utility using a knowledge-based expert system[J]. IEEE transactions on Power Systems, 2002, 17(2): 491-496.   
[10] Dong M, Grumbach L. A hybrid distribution feeder long-term load forecasting method based on sequence prediction[J]. IEEE Transactions on Smart Grid, 2019, 11(1): 470-482.   
[11] Charytoniuk W, Chen M S. Very short-term load forecasting using artificial neural networks[J]. IEEE transactions on Power Systems, 2000, 15(1): 263-268.   
[12] Raza M Q, Mithulananthan N, Li J, et al. Multivariate ensemble forecast framework for demand prediction of anomalous days[J]. IEEE Transactions on Sustainable Energy, 2018, 11(1): 27-36.   
[13] Hyde O, Hodnett P F. An adaptable automated procedure for short-term electricity load forecasting[J]. IEEE Transactions on Power Systems, 1997, 12(1): 84-94.   
[14] Narayan A, Hipel K W. Long short term memory networks for short-term

electric load forecasting[C]//2017 IEEE International Conference on Systems, Man, and Cybernetics (SMC). IEEE, 2017: 2573-2578.   
[15] Khan Z A, Ullah A, Haq I U, et al. Efficient short-term electricity load forecasting for effective energy management[J]. Sustainable Energy Technologies and Assessments, 2022, 53: 102337.   
[16] Hong T, Wilson J, Xie J. Long term probabilistic load forecasting and normalization with hourly information[J]. IEEE Transactions on Smart Grid, 2013, 5(1): 456-462.   
[17] Wen Z, Xie L, Fan Q, et al. Long term electric load forecasting based on TS-type recurrent fuzzy neural network model[J]. Electric Power Systems Research, 2020, 179: 106106.   
[18] Wang H, Qi L, Yan L, et al. Load photo: A novel analysis method for load data[J]. IEEE Transactions on Smart Grid, 2020, 12(2): 1394-1404.   
[19] Xie J, Hong T. Temperature scenario generation for probabilistic load forecasting[J]. IEEE Transactions on Smart Grid, 2016, 9(3): 1680-1687.   
[20] Amjady N, Keynia F, Zareipour H. Short-term load forecast of microgrids by a new bilevel prediction strategy[J]. IEEE Transactions on smart grid, 2010, 1(3): 286-294.   
[21] Zhu J, Dong H, Zheng W, et al. Review and prospect of data-driven techniques for load forecasting in integrated energy systems[J]. Applied Energy, 2022, 321: 119269.   
[22] Kim N, Park H, Lee J, et al. Short-term electrical load forecasting with multidimensional feature extraction[J]. IEEE Transactions on Smart Grid, 2022, 13(4): 2999-3013.   
[23] Khwaja A S, Zhang X, Anpalagan A, et al. Boosted neural networks for improved short-term electric load forecasting[J]. Electric Power Systems Research, 2017, 143: 431-437.   
[24] Xie J, Chen Y, Hong T, et al. Relative humidity for load forecasting models[J]. IEEE Transactions on Smart Grid, 2016, 9(1): 191-198.   
[25] Black J D, Henson W L W. Hierarchical load hindcasting using reanalysis weather[J]. IEEE Transactions on Smart Grid, 2013, 5(1): 447-455.   
[26] Browell J, Fasiolo M. Probabilistic forecasting of regional net-load with conditional extremes and gridded NWP[J]. IEEE Transactions on Smart Grid, 2021, 12(6): 5011-5019.

[27] Fan S, Chen L, Lee W J. Short-term load forecasting using comprehensive combination based on multimeteorological information[J]. IEEE Transactions on Industry Applications, 2009, 45(4): 1460-1466.   
[28] Fan S, Hyndman R J. Short-term load forecasting based on a semi-parametric additive model[J]. IEEE transactions on power systems, 2011, 27(1): 134-141.   
[29] Taylor J W. Short-term load forecasting with exponentially weighted methods[J]. IEEE transactions on Power Systems, 2011, 27(1): 458-464.   
[30] Cecati C, Kolbusz J, Rózycki P, et al. A novel RBF training algorithm for short-term electric load forecasting and comparative studies[J]. IEEE Transactions on industrial Electronics, 2015, 62(10): 6519-6529.   
[31]王小君，窦嘉铭，刘婴，等. 可解释人工智能在电力系统中的应用综述与展望[J].电力系统自动化,2024,48(04):169-191.  
[32] Ceperic E, Ceperic V, Baric A. A strategy for short-term load forecasting by support vector regression machines[J]. IEEE Transactions on Power Systems, 2013, 28(4): 4356-4364.   
[33] Liu B, Nowotarski J, Hong T, et al. Probabilistic load forecasting via quantile regression averaging on sister forecasts[J]. IEEE Transactions on Smart Grid, 2015, 8(2): 730-737.   
[34] 韩学山, 王俊雄, 孙东磊, 等. 计及空间关联冗余的节点负荷预测方法[J]. 山东大学学报(工学版), 2017, 47(06):7-12+19.  
[35] 韩力,韩学山,负志皓,等.多节点超短期负荷预测方法[J].电力系统自动化,2007,(21):30-34.  
[36] 潘志远, 韩学山. 电网节点负荷的立体化预测方法[J]. 电力系统自动化, 2012, 36(21):47-52.  
[37] 耿艳,韩学山,韩力.基于最小二乘支持向量机的短期负荷预测[J].电网技术,2008,(18):72-76.  
[38] Selvi M V, Mishra S. Investigation of performance of electric load power forecasting in multiple time horizons with new architecture realized in multivariate linear regression and feed-forward neural network techniques[J]. IEEE Transactions on Industry Applications, 2020, 56(5): 5603-5612.   
[39] 毛李帆,江岳春,龙瑞华,等.基于偏最小二乘回归分析的中长期电力负荷预测[J].电网技术,2008(19):71-77.  
[40] Tascikaraoglu A, Sanandaji B M. Short-term residential electric load forecasting: A compressive spatio-temporal approach[J]. Energy and Buildings,

2016, 111: 380-392.   
[41] 杨智宇, 刘俊勇, 刘友波, 等. 基于自适应深度信念网络的变电站负荷预测[J]. 中国电机工程学报, 2019, 39(14):4049-4061.  
[42] 韩富佳, 王晓辉, 乔骥, 等. 基于人工智能技术的新型电力系统负荷预测研究综述[J]. 中国电机工程学报, 2023, 43(22):8569-8592.  
[43] 王增平, 赵兵, 纪维佳, 等. 基于 GRU-NN 模型的短期负荷预测方法[J]. 电力系统自动化, 2019, 43(05):53-58.  
[44] Pandey A S, Singh D, Sinha S K. Intelligent hybrid wavelet models for short-term load forecasting[J]. IEEE Transactions on Power Systems, 2010, 25(3): 1266-1273.   
[45] Lee K Y, Cha Y T, Park J H. Short-term load forecasting using an artificial neural network[J]. IEEE transactions on power systems, 1992, 7(1): 124-132.   
[46] 杨龙, 吴红斌, 丁明, 等. 新能源电网中考虑特征选择的 Bi-LSTM 网络短期负荷预测[J]. 电力系统自动化, 2021, 45(03):166-173.  
[47] 张淑清,李君,姜安琦,等.基于FPA-VMD和BiLSTM神经网络的新型两阶段短期电力负荷预测[J].电网技术,2022,46(08):3269-3279.  
[48] 胡博, 张鹏飞, 黄恩泽, 等. 基于图 WaveNet 的电动汽车充电负荷预测[J]. 电力系统自动化, 2022, 46(16):207-213.  
[49] 于惠鸣,张智晟,龚文杰.基于深度递归神经网络的电力系统短期负荷预测模型[J].电力系统及其自动化学报,2019,31(01):112-116.  
[50] 苏学能, 刘天琪, 曹鸿谦, 等. 基于 Hadoop 架构的多重分布式 BP 神经网络的短期负荷预测方法[J]. 中国电机工程学报, 2017, 37(17):4966-4973+5216.  
[51] 肖白,黄钰茹,姜卓,等.数据匮乏场景下采用生成对抗网络的空间负荷预测方法[J].中国电机工程学报,2020,40(24):7990-8001+8236.  
[52] Weicong Kong, Zhaoyang Dong, Youwei Jia, et al. Short-Term Residential Load Forecasting Based on LSTM Recurrent Neural Network[J].IEEE Transactions on Smart Grid, 2019, 10(1):841-851.   
[53] Mao Tan, Siping Yuan, Shuaihu Li, et al. Ultra-Short-Term Industrial Power Demand Forecasting Using LSTM Based Hybrid Ensemble Learning[J].IEEE Transactions on Power Systems,2020,35(4):2937-2948.   
[54] 张鹏飞, 胡博, 何金松, 等. 基于时空图卷积网络的短期空间负荷预测方法[J]. 电力系统自动化, 2023, 47(13):78-85.  
[55] 姚程文, 杨萍, 刘泽健. 基于 CNN-GRU 混合神经网络的负荷预测方法[J]. 电网技术, 2020,44(09):3416-3424.

[56] 叶剑华, 曹旌, 杨理, 等. 基于变分模态分解和多模型融合的用户级综合能源系统超短期负荷预测[J]. 电网技术, 2022, 46(07):2610-2622.  
[57] 冯丽,邱家驹.基于模糊多目标遗传优化算法的节假日电力负荷预测[J].中国电机工程学报,2005(10):29-34.  
[58] 马立新,李渊.日最大负荷特性分析及预测方法[J].电力系统及其自动化学报,2014,26(01):31-34.  
[59] Kyung-Bin Song, Young-Sik Baek, Dug Hun Hong, et al. Short-term load forecasting for the holidays using fuzzy linear regression method[J]. IEEE Transactions on Power Systems,2005,20(1):96-101.   
[60] Young-Min Wi, Sung-Kwan Joo, Kyung-Bin Song. Holiday Load Forecasting Using Fuzzy Polynomial Regression With Weather Feature Selection and Adjustment[J].IEEE Transactions on Power Systems,2012,27(2):596-603.   
[61] Siddharth Arora, James W. Taylor. Short-Term Forecasting of Anomalous Load Using Rule-Based Triple Seasonal Methods[J].IEEE Transactions on Power Systems,2013,28(3):3235-3242.   
[62] 李滨, 黄佳, 吴茵, 等. 基于分形特性修正气象相似日的节假日短期负荷预测方法[J]. 电网技术, 2017, 41(06):1949-1955.  
[63] 赵佩,代业明.基于实时电价和加权灰色关联投影的SVM电力负荷预测[J].电网技术,2020,44(04):1325-1332.  
[64] 李国庆, 刘钊, 金国彬, 等. 基于随机分布式嵌入框架及BP神经网络的超短期电力负荷预测[J]. 电网技术, 2020, 44(02):437-445.  
[65] Weixuan Lin, Di Wu, Benoit Boulet. Spatial-Temporal Residential Short-Term Load Forecasting via Graph Neural Networks[J]. IEEE Transactions on Smart Grid, 2021, 12(6):5373-5384.   
[66] 彭湃, 刘敏. 基于 Prophet-LSTM 组合模型的短期负荷预测方法[J]. 电力系统及其自动化学报, 2012, 33(11): 15-20.  
[67]刘兴杰，谢春雨. 基于贝塔分布的风电功率波动区间估计[J]. 电力自动化设备, 2014, 34(12).  
[68]刘升伟,王星华,鲁迪,等.基于改进高斯过程回归的短期负荷概率区间预测方法[J].电力系统保护与控制,2020,48(01):18-25.  
[69]Yang Y, Li S, Li W, et al. Power load probability density forecasting using Gaussian process quantile regression[J].Applied Energy,2018,213499-509.   
[70]Shepero M, Van Der Meer D, Munkhammar J, et al. Residential probabilistic load forecasting: A method using Gaussian process designed for electric load

data[J].Applied Energy,2018,218:159-172.   
[71]刘洁,林舜江,梁炜煜,等.基于高阶马尔可夫链和高斯混合模型的光伏出力短期概率预测[J].电网技术,2023,47(01):266-275.DOI:10.13335/j.1000-3673.pst.2022.0578.  
[72]何耀耀,闻才喜,许启发.基于Epanechnikov核与最优窗宽组合的中期电力负荷概率密度预测方法[J].电力自动化设备,2016,36(11):120-126.DOI:10.16081/j.issn.1006-6047.2016.11.018.   
[73]饶志,王科,谭俊丰,等.基于最优带宽的广东海上风电出力非参数核密度估计与分析[J].太阳能学报,2023,44(12):274-282.DOI:10.19912/j.0254-0096.tynxb.2022-1325.  
[74]李丹,张远航,杨保华,等.基于约束并行LSTM分位数回归的短期电力负荷概率预测方法[J].电网技术,2021,45(04):1356-1364.DOI:10.13335/j.1000-3673.pst.2020.1124.  
[75]He Y, Zheng Y. Short-term power load probability density forecasting based on Yeo-Johnson transformation quantile regression and Gaussian kernel function[J].Energy, 2018, 154143-156.   
[76] Yu Y, Yang M, Han X, et al. A regional wind power probabilistic forecast method based on deep quantile regression[J]. IEEE Transactions on Industry Applications, 2021, 57(5): 4420-4427.   
[77]Yu Y., Han X., Yang M., et al. Probabilistic Prediction of Regional Wind Power Based on Spatiotemporal Quantile Regression[J] IEEE Transactions on Industry Applications, 2020,56(6):6117-6127.   
[78]Yu Y, Wang M, Yan F, et al. Improved convolutional neural network - based quantile regression for regional photovoltaic generation probabilistic forecast[J]. IET Renewable Power Generation, 2020, 14(14): 2712-2719.   
[79]杨明, 范澍, 韩学山, 等. 基于分量稀疏贝叶斯学习的风电场输出功率概率预测方法[J]. 电力系统自动化, 2012, 36(14): 125-130+142.  
[80]林优, 杨明, 韩学山, 等. 基于条件分类与证据理论的短期风电功率非参数概率预测方法[J]. 电网技术, 2016, 40(04): 1113-1119.  
[81]Julian L ,Peder B ,Kloppenborg J M .Probabilistic load forecasting considering temporal correlation: Online models for the prediction of households’ electrical load[J].Applied Energy,2021,303   
[82]孙建波，吴小珊，张步涵．基于非参数核密度估计的风电功率区间预测[J]．水电能源科学，2013，31(9)：233-235

[83] 周封，金丽斯，刘健，等．基于多状态空间混合Markov链风电功率概率预测[J]．电力系统自动化，2012，36(6)：29-35  
[84]黄南天,齐斌,刘座铭,等.采用面积灰关联决策的高斯过程回归概率短期负荷预测[J].电力系统自动化,2018,42(23):64-71.  
[85]李智，韩学山，杨明，等. 基于分位点回归的风电功率波动区间分析[J]. 电力系统自动化，2011，35(3)：83-87.  
[86]王彩霞，鲁宗相，乔颖，等．基于非参数回归模型的短期风电预测[J]．电力系统自动化，2010，34(16)：78-91  
[87]吴浩天,孙荣富,廖思阳,等.基于改进气象聚类分型的短期风电功率概率预测方法[J].电力系统自动化,2022,46(15):56-65.  
[88] 彭虹桥, 顾洁, 胡玉, 等. 基于混沌粒子群一高斯过程回归的饱和负荷概率预测模型[J]. 电力系统自动化, 2017, 41(21): 25-32.  
[89]庞昊,高金峰,杜耀恒.基于时间卷积网络分位数回归的短期负荷概率密度预测方法[J].电网技术,2020,44(04):1343-1350.  
[90]Cao Z, Wan C, Zhang Z, et al. Hybrid ensemble deep learning for deterministic and probabilistic low-voltage load forecasting[J]. IEEE Transactions on Power Systems, 2019, 35(3): 1881-1897.   
[91]Wang Y, Zhang N, Tan Y, et al. Combining Probabilistic Load Forecasts. [J]. IEEE Trans. Smart Grid, 2019, 10(4):3664-3674.   
[92]Lin Y, Yang M, Wan C, et al. A multi-model combination approach for probabilistic wind power forecasting[J]. IEEE Transactions on Sustainable Energy, 2018, 10(1): 226-237.   
[93]Tianyi L, Yi W, Ning Z. Combining Probability Density Forecasts for Power Electrical Loads[J]. IEEE Transactions on Smart Grid, 2020, 11(2): 1679-1690.   
[94]Buzna L, De Falco P, Ferruzzi G, et al. An ensemble methodology for hierarchical probabilistic electric vehicle load forecasting at regular charging stations[J]. Applied Energy, 2021, 283: 116337.   
[95] Von Krannichfeldt L, Wang Y, Hug G. Online ensemble learning for load forecasting[J]. IEEE Transactions on Power Systems, 2020, 36(1): 545-548.   
[96]蒋敏，顾东健，孔军，田易之．基于在线序列极限支持向量回归的短期负荷预测模型[J].电网技术,2018,42(07):2240-2247.  
[97]Liu H, Yu C, Wu H, et al. A new hybrid ensemble deep reinforcement learning model for wind speed short term forecasting[J]. Energy, 2020, 202: 117794.   
[98]于一潇，杨佳峻，杨明，高源.基于深度强化学习的风电场储能系统预测决

策一体化调度[J].电力系统自动化,2021,45(01):132-140.   
[99]唐成鹏，张粒子，刘方，李雲建.基于多智能体强化学习的电力现货市场定价机制研究(一)：不同定价机制下发电商报价双层优化模型[J].中国电机工程学报,2021,41(02):536-553.  
[100]吴佳，陈森朋，陈修云，周瑞.基于强化学习的模型选择和超参数优化[J].电子科技大学学报,2020,49(02):255-261.  
[101]Huang N E, Shen Z, Long S R, et al. The empirical mode decomposition and the Hilbert spectrum for nonlinear and non-stationary time series analysis[J]. Proceedings of the Royal Society of London. Series A: mathematical, physical and engineering sciences, 1998, 454(1971): 903-995.   
[102]Colominas M A, Schlotthauer G, Torres M E. Improved complete ensemble EMD: A suitable tool for biomedical signal processing[J]. Biomedical Signal Processing and Control, 2014, 14: 19-29.   
[103]Richman J S, Moorman J R. Physiological time-series analysis using approximate entropy and sample entropy[J]. American journal of physiology-heart and circulatory physiology, 2000, 278(6): H2039-H2049.   
[104] Kalchbrenner N, Grefenstette E, Blunsom P. A convolutional neural network for modelling sentences[J]. Eprint Arxiv, 2014.   
[105] Werbos P J. Backpropagation through time: what it does and how to do it[J]. Proceedings of the IEEE, 1990, 78(10): 1550-1560.   
[106] Hochreiter S. The Vanishing gradient problem during learning recurrent neural nets and problem solutions[J]. International Journal of Uncertainty, Fuzziness and Knowledge-Based, Systems, 1998, 6(2):107-116.   
[107]Gers Felix A, Schraudolph, Nicol N, Schmidhuber, Jürgen. Learning precise timing with LSTM recurrent networks[J]. Journal of Machine Learning Research, 2003, 3(1):115-143.   
[108]Goodfellow I, Pouget-Abadie J, Mirza M, et al. Generative adversarial networks[J]. Communications of the ACM, 2020, 63(11): 139-144.   
[109]Yoon J, Jarrett D, Van der Schaar M. Time-series generative adversarial networks[J]. Advances in neural information processing systems, 2019, 32.   
[110]Abdi H, Williams L J. Principal component analysis[J]. Wiley interdisciplinary reviews: computational statistics, 2010, 2(4): 433-459.   
[111]Ganin Y, Ustinova E, Ajakan H, et al. Domain-adversarial training of neural networks[J]. Journal of machine learning research, 2016, 17(59): 1-35.

[112]Vaswani A, Shazeer N, Parmar N, et al. Attention is all you need[J]. Advances in neural information processing systems, 2017, 30.   
[113]Houlsby N, Giurgiu A, Jastrzebski S, et al. Parameter-efficient transfer learning for NLP[C]//International conference on machine learning. PMLR, 2019: 2790-2799.   
[114]Hoeting J A, Madigan D, Raftery A E, et al. Bayesian model averaging: a tutorial (with comments by M. Clyde, David Draper and El George, and a rejoinder by the authors[J]. Statistical science, 1999, 14(4): 382-417.   
[115]Koenker R, Bassett Jr G. Regression quantiles[J]. Econometrica: journal of the Econometric Society, 1978: 33-50.   
[116]Tipping ME .Sparse Bayesian Learning and the Relevance Vector Machine[J].Journal of Machine Learning Research 1.3 (2001):211-244.   
[117]Breiman L. Random forests[J]. Machine learning, 2001, 45: 5-32.